# F1.2 — Modbus TCP read adapter and device profiles (ADR 0141)

**Status: approved 2026-11-22** (owner, in chat: "Approve the plan"; P1–P12 ruled the same day, §12). No code PR starts before the ADR amendment it depends on is accepted (§13). Written by plan-architect (Fable) against `main` at `5359e6e6`. CodeGraph was not available; every path below was checked by read and grep. **Nothing was run**: every claim that needs a database, a build or a socket is listed as a measure-first task.

**Precondition: met.** ADR 0141 is *Accepted* (2026-11-22, #1480). `F1.2` is Track A, Wave 1, P0, effort 10–12 person-weeks (`docs/BACKLOG.md:431`; the unit is at `:37`), depends on `F1.1` (done). It is **not** a star enabler; `F1.1` is. PR 1 and PR 2 still define the seam every later PR hangs off, so they are built serially and hands-on.

**Goal:** One read-only `modbus_tcp` poll adapter on `node:net`, an organization-scoped device-profile table with an admin editor, a poll interval set per organization and overridden per endpoint for every poll protocol, an edge export script, and a simulator, so that a Modbus meter is read end to end without a client's register map.

**Architecture:** The wire codec is a pure, zod-free module in `packages/shared`; the adapter, its `node:net` transport and its read planner are in `apps/ingest/src/adapters/`; the host resolves the interval in the binding plan and the reload registry replaces an endpoint whose interval or device slice changed. Profiles are rows in `bms.device_profiles`; binding copies the registers into `rtu_connection_configs.config.device`, so the host and the edge never read a profile.

**Tech stack:** Node core (`node:net`), Zod, Drizzle, NestJS, React + TanStack Query. No new dependency.

## 1. Goal and out of scope

An operator imports or writes a device profile, binds an RTU to it on the RTUs page, and the ingest host (or an edge box, from an exported file) polls the device with function codes 01–04 at the resolved interval and writes the samples through the existing normaliser. The local stack shows it with a Node-only Modbus simulator. The row closes only on a recorded read from one real bench device.

**Out of scope.** Function codes 05, 06, 15, 16 or any write (`F3.12`); Modbus RTU direct serial; any protocol library; BACnet, SNMP, OPC-UA, REST polling, DCS; a cloud-to-edge config push; re-applying an edited profile to bound devices (a later row, ADR decision 15); bridging address gaps (decision 8); discovery (`supportsDiscovery` stays `false`); a copilot catalog entry for any new route; a `bms_ingest` role; the bench device purchase; any `AGENTS.md`, `docs/roadmap.md` or `docs/BACKLOG.md` scope edit in a feature PR.

## 2. Facts measured from the code

| # | Fact | Why it matters |
|---|---|---|
| M1 | The registry map is `{ mqtt }`, typed `satisfies Record<IngestWiredProtocol, …>` (`apps/ingest/src/adapter/registry.ts:31-36`); the wired list is `["mqtt"]` (`packages/shared/src/protocol-catalog.ts:29`). | The registry line and the wired-list entry land in one commit, or the build is red. |
| M2 | The poll loop sleeps `adapter.defaultPollIntervalMs` and reads nothing else (`apps/ingest/src/host/supervisor.ts:548`). `supervisor.spec.ts:635-638` asserts exactly that. | PR 3 changes both. |
| M3 | **A rejected `poll()` never reconnects.** The loop counts the failure, marks `degraded` at 3, sleeps and calls `poll()` again (`supervisor.ts:530-545`); only a throw out of `runPollLoop` reaches the reconnect and backoff path (`:594-623`). Push mode throws on `health().state === "disconnected"` (`:506-509`). | ADR decision 9 says "a lost socket rejects the poll, so the host's backoff applies". Today it does not. P10. |
| M4 | The reload diff detects a changed device set, the decoder fingerprint and the credential fingerprint only (`apps/ingest/src/host/reconcile.ts:106-118`). "A connection-config change on a running endpoint whose device set is unchanged is a `swap-index`, so it still needs a restart" (`reconcile.ts:24-27`, `main.ts:299-300`). `decoderFingerprint` hashes an empty list for every non-MQTT protocol (`bindings.ts:485-500`). | A new interval, or new registers on a bound device, would not reach a running adapter. PR 3 adds two fingerprints. |
| M5 | **No route edits a committed RTU's connection config.** `rtus.controller.ts` has `PUT :id/payload-format` (`:89-107`) and `PUT :id/credentials` (`:120-130`) only; `POST /admin/rtus` writes no `rtu_connection_configs` row (`rtus.service.ts:143-205`); the only insert is the onboarding commit (`onboarding-commit.service.ts:614-623`). | ADR decision 10's "edited in the RTU connection settings" and decision 15's bind have no route today. PR 7 adds one. |
| M6 | `rtuSourceTypeSchema` is `["mqtt","simulator","catalog"]` (`packages/shared/src/contracts/rtu-writes.ts:12`). The host resolves `rtu_connection_configs.protocol ?? rtus.source_type` (`bindings.ts:569`). | A Modbus RTU's protocol lives on its config row, not in `source_type`. No vocabulary change. |
| M7 | The onboarding commit forces `ingest_enabled = false` for every non-MQTT RTU (`onboarding-commit.service.ts:591-592`). The guided chat sets `rtuCode` for MQTT only (`onboarding-chat-rule-based.ts:552-556`) and says "Ingest adapter is not connected yet" (`:568-570`). Its default config is the catalog's flat `exampleConfig` (`:863`; `protocol-catalog.ts:108-109`: `unitId` at the top level, not in `device`). | A Modbus RTU from onboarding is never ingested as committed. P11. |
| M8 | The host splits the JSONB: everything but `device` is the connection slice (`bindings.ts:431-438`). `sameConnection` compares `host`, `port`, `tls` only (`:417-421`); the group keeps the first row's config (`:870-882`). `rtu_connection_configs` is one row per RTU (`bms-schema.ts:841-844`). | Two RTUs behind one gateway can hold two different `pollIntervalMs`. The ADR assumes one. P9. |
| M9 | A binding's `sourceKeys` are the RTU's mapped `source_data_key`s (`bindings.ts:931`); "adapters may use it to scope a read set" (`adapter/types.ts:47-48`). An unmapped key is counted `unmappedSourceKey` (`normaliser.ts:538-539`), logged per batch (`main.ts:248-254`) and recorded in device health. On the edge `sourceKeys` defaults to `[]` (`edge-config.ts:335`). | A 40-register profile on a 10-point asset would log and count 30 drops on every poll. C5, P8. |
| M10 | The conformance suite requires a finite `value` on every sample (`adapter-contract.spec.ts:403-413`). A `good: false` sample is stored when the point's policy is `accept_bad` (`normaliser.ts:568-570`). | Decision 9's failed-block sample needs a number. Under `accept_bad` that number is stored. P7. |
| M11 | Adapters "MUST NOT own a timer. No `setInterval`, no self-scheduling `setTimeout` poll loop" (ADR 0016 §5 rule 4). `poll()` is awaited with no host timeout (`supervisor.ts:525`). | The transport needs a one-shot request deadline. Named for the reviewer in C4. |
| M12 | The freshness window is `clamp(2.5 × interval, 25 s, 900 s)` (`apps/api/src/telemetry/telemetry-cadence.ts:18-37`). The host's stale bound defaults to 300 s (`apps/ingest/src/host/config.ts:153`). | ADR decision 10 allows 3,600 s. Above 360 s a device reads as not live between polls. P4. |
| M13 | The `ingest` service joins exactly `ingest` and `edge-uplink` and "no service other than ingest, postgres, web and ml declares `networks:`" (`tests/f4.61-ingest-network-isolation.test.ts`; `docker-compose.yml:762-764`, `:914-917`). `postgres` shares `ingest`; `web` shares `edge-uplink`. | A simulator the cloud host can reach breaks this test (ADR 0016 Amendment 8). Also: a Modbus `host` of `postgres` or `web` is reachable from the host. P5, P6. |
| M14 | `apps/sim` is plain JS, not a Vitest project (`vitest.config.ts` projects list; `tests/f3.74-sim-breaker-trip.test.ts` reads it as text) and CI builds only the ingest and api images (`.github/workflows/ci.yml:268-272`). | Simulator logic must live where CI runs it: `packages/shared`. |
| M15 | Every stock asset template ships `sourceDataKeyPattern: null` and instantiation skips such a point (`apps/api/src/admin/asset-templates/stock-catalog/electrical-feeder.ts:108-114`). The feeder's measured keys are `voltage_vry`, `current_ir`, `kw`, `kvar`, `kva`, `pf`, `frequency_hz`, `kwh_total`, … (`:418-451`). | Decision 16 fixes the key strings, but the pattern step stays. Stated in the docs; follow-up row in §12. |
| M16 | Line counts against the 1000 cap: `bindings.ts` 970, `supervisor.ts` 946, `apps/web/src/app.tsx` 995, `packages/shared/src/index.ts` 999, `bms-schema.ts` 934, `onboarding-chat-rule-based.ts` 864, `onboarding-agent-tools.ts` 858. `index.ts:999` re-exports all of `./ingest`, so the web bundle loads it. | New logic goes in new files. Nothing reachable from `./ingest` may import `node:net`. New routes go in `extra-admin-routes.tsx`. |
| M17 | `AGENTS.md:3522`: "A new tenant table writes no `GRANT`; `0041`'s default privileges carry it." ADR 0141 says "the migration grants on the new table". | AGENTS.md is authoritative on code rules. The migration writes no `GRANT` and proves the privileges instead (§6). |
| M18 | `rtus.controller.ts` is `full: true` in `tests/f3.85-catalog-coverage.test.ts:60`: every write route is a catalog entry or excluded by name (`packages/shared/src/copilot/catalog/rtus.ts:126`). | PR 7's new RTU route is excluded by name. |
| M19 | Latest migration `0163_ml_findings_widget_type.sql`, journal `idx` 164. ADR 0016's last amendment is 9. | Next free number at build time (today `0164`, `idx` 165). The new section is ADR 0016 Amendment 10. |
| M20 | `packages/shared/src/contracts/onboarding.ts` holds the protocol enum (`:34`) and nothing about the wired list. | ADR decision 1 names this file; no edit is needed there. |
| M21 | `modbus_tcp` is the "unwired protocol" exemplar in these specs: `apps/ingest/src/host/edge-config.spec.ts:170-171`; `packages/shared/src/protocol-catalog.spec.ts:104`; in `apps/api/src/admin/onboarding/`: `onboarding-chat-guided.spec.ts:112,310`, `onboarding-chat-rule-based.spec.ts:148`, `onboarding-chat-protocols.spec.ts:43`, `onboarding-protocol-tools.spec.ts:104-105,135-151`, `onboarding-protocol.service.spec.ts:47`, `onboarding-validate-protocol-config.spec.ts:175-180`, `onboarding-write-claim.spec.ts:21`; `apps/api/src/admin/edge-gateways/edge-gateways.service.gates.spec.ts:143,505` and `edge-gateways.integration.test.ts:157` (the service gate is `edge-gateways.service.ts:421-423`). | PR 4's fixture sweep. Each moves to `snmp`, or asserts the new wired behaviour. |

## 3. Builder calls (fixed for every task)

| # | Call |
|---|---|
| C1 | **Schemas** in `packages/shared/src/ingest-modbus.ts` (new, zod, re-exported from `ingest.ts`): `modbusRegisterSchema` (decision 7 verbatim), `modbusRegistersSchema` (1 to 256 entries, unique `sourceKey`, `superRefine` naming the second index), `modbusConfigSchema` `{ host, port = 502, timeoutMs = 1000 (100–30,000), interRequestDelayMs = 0 (0–5,000) }` `.strict()`, host lower-cased, no `/`, no whitespace, at most 253 characters; `modbusDeviceSchema` `{ unitId, profile?: { code, version }, registers }` `.strict()`; `modbusDraftConfigSchema` (connection, optional `pollIntervalMs`, `device` with `registers` optional); `deviceProfileSchema` (decision 12). 256 keeps a profile body under Express's 100 KB limit. |
| C2 | **Interval** in `packages/shared/src/ingest-poll-interval.ts` (new leaf): `POLL_INTERVAL_MIN_MS = 1_000`, `POLL_INTERVAL_MAX_MS = 3_600_000`, `pollIntervalMsSchema` (integer in bounds). One schema for the host, both API bodies, the migration's static test and the web forms. |
| C3 | **Codec** in `packages/shared/src/ingest-adapters/modbus-codec.ts` (new, zod-free, `Uint8Array` + `DataView`, no Node import): MBAP encode and decode; `encodeReadRequest` for function codes 1–4 only; `decodeReadResponse` (function match, byte count match, exception when the high bit is set); `decodeRegisterValue(type, wordOrder, byteSwap)`; `createMbapFrameAssembler()` (a length field over 254 is a protocol error; at most one partial frame is held); and the server half `serveModbusFrame(frame, image)`, which answers exception 01 to every function code but 1–4. The adapter, the in-process test server and the simulator all use it. |
| C4 | **Adapter files** in `apps/ingest/src/adapters/`: `modbus-tcp.ts` (factory, `createModbusTcpAdapter(transport = realTransport)`, ADR 0016 §7), `modbus-transport.ts` (`node:net`; sequential requests; transaction id; an unmatched reply is dropped), `modbus-read-plan.ts` (pure coalescing, decision 8). The transport's request deadline and inter-request delay are one-shot, injected, created and cleared inside one `poll()`; nothing schedules a read. `tests/f1.2-modbus-read-only.test.ts` asserts no `setInterval` and no `while (true)` in these files. |
| C5 | **Read set.** The adapter reads the registers whose `sourceKey` is in `binding.sourceKeys`; when the binding lists none (the edge), it reads every register. `registers` in the stored slice stays the full list (decision 6). |
| C6 | **Failed block** (decision 9): every sample of the block is `{ value: 0, good: false }`. An out-of-range 64-bit value, and a non-finite float, are `{ value: 0, good: false }` too. A lost socket rejects `poll()`. No sample carries `at`. |
| C7 | **Plan.** `EndpointPlan` gains `pollIntervalMs: number | null` (required; `null` = the adapter default, and every push plan) and `configFingerprint: string` (required; sha256 of the canonical connection slice and each `deviceKey` + device slice; `""` for MQTT and on the edge). The host removes `pollIntervalMs` from the connection slice before the adapter's `configSchema` sees it, for poll-mode factories only. MQTT planning is unchanged byte for byte. |
| C8 | **Reload.** `diffEndpoints` order: device set, decoder fingerprint, `configFingerprint` (`reason: "device-config-changed"`), credentials, interval (`reason: "poll-interval-changed"`), else `swap-index`. |
| C9 | **Out-of-bounds stored value** (decision 10): `planEndpoints` returns a `PlanWarning` `poll-interval-out-of-bounds` with `detail` `endpoint` or `organization`, never the value, and uses the next level down. `main.ts` reports each `(reason, rtuId)` once per process through a tested helper. On the edge the file is refused, as every other bad key is. |
| C10 | **Bind route**: `PUT /admin/rtus/:id/modbus`, body `.strict()` `{ host, port?, timeoutMs?, interRequestDelayMs?, pollIntervalMs: number | null, unitId, profileId }`. Gate `canManageLocation` (the `setPayloadFormat` gate, `rtus.service.ts:553`). It upserts the row with `protocol = 'modbus_tcp'` (409 when the row holds another protocol), copies the profile's registers, records `profile: { code, version }`, and audits `master.rtu.modbus.update` with the profile reference and the register count, not the list. |
| C11 | **Profiles API**: `apps/api/src/admin/device-profiles/`, tenant pool inside `withTenant`. Every save is a new row at `max(version) + 1`; rows are never updated (P2). Stock list and import follow `asset-templates-stock.service.ts:112-116`: the import copies from the repository, never from a peer organization. |
| C12 | **Contracts**: plain `z.object`; bodies `.strict()`; responses not strict; no `.merge()`, no `z.intersection`, no `.readonly()`. A later change must keep to that. Each contract file exports its own `z.infer` types (`index.ts` is at the cap). The register schema is embedded by reference. |
| C13 | **Simulator**: `apps/sim/src/modbus-sim.js`, socket plumbing only, over `serveModbusFrame` and `STOCK_MODBUS_PROFILES`; compose service `modbus-sim`, profile `modbus`, the sim image with a `command:`. No database URL. |
| C14 | **Edge export**: `packages/db/src/edge-config-export.ts` (pure) and `edge-config-export-cli.ts`; `--organization <code> --gateway <code>`; writes the Modbus endpoints of the RTUs assigned to that gateway, each with its resolved `pollIntervalMs`, no `sourceKeys` (decision 17). Non-Modbus RTUs are listed as not exported. |

## 4. PR split, order, parallelism

| PR | Content | Model | Review | After | pw |
|---|---|---|---|---|---|
| 1 **[SERIAL]** | Shared schemas, interval schema, codec, golden fixtures, stock index scaffold | Opus, inline | code, compliance | plan approved | 1.5 |
| 2 **[SERIAL]** | Migration, Drizzle, schema tests | Sonnet | **migration**, **security**, code, compliance | 1 | 0.75 |
| 3 | Host: interval resolution, fingerprints, reload, poll reconnect, edge; ADR 0016 Amendment 10 | Opus, inline | code, compliance, **security** | 2 | 1.25 |
| 4 | Adapter, transport, test server, registry and wired list, catalog entry, fixture sweep | Opus | **security**, code, compliance | 3 | 2.5 |
| 5 | Profiles API and contracts, stock list and import | Opus | **security**, code, compliance | 2 | 1.5 |
| 6 | Profiles admin screen | Opus (editor), Sonnet (list) | code, compliance; `browser-verifier` | 5 | 2.0 |
| 7 | RTU Modbus route and dialog, organization default route and dialog, DTO fields, edge export script | Opus (API), Sonnet (web, script) | **security**, code, compliance; `browser-verifier` | 5, 3 | 2.0 |
| 8 | Simulator, compose profile and network, `F4.61` test | Sonnet | **security**, code, compliance | 4, 9 | 0.75 |
| 9 | Stock profiles, 3 to 5 meters | Sonnet | code, compliance | 1, P3 answered | 1.5 |
| 11 | Onboarding binds a profile (P11, added at the §12 rulings) | Opus | **security**, code, compliance | 4, 7 | 1.25 |
| 10 | Docs, closure, bench read record (docs-only CI job) | Sonnet | code, compliance | all | 1.25 |

**Total after the §12 rulings: about 17 person-weeks (range 16–18)**; PR 9 is 2.25 after P3. **Before the rulings: 15 person-weeks (range 14–16), against the row's 10–12.** Q4 B (PR 5, PR 6, the table half of PR 2) is about 4.0. Q5 (PR 3, the organization half of PR 7) is about 1.75. Q2 A and Q3 A took out the serial transport and a library review, about 2.

**Serial or parallel.** PR 1 then PR 2, serial, in the main checkout. Then two tracks, each in its own git worktree: **track A** PR 3 → 4 → 8 and **track B** PR 5 → 6 → 7. PR 9 runs beside either track once PR 1 is merged. No two PRs that are open together share a file:

| Window | Track A | Track B | Free |
|---|---|---|---|
| 1 | PR 3: `apps/ingest/src/host/**`, `apps/ingest/src/adapter/types.ts` (comment), `docs/adr/0016-*.md` | PR 5: `packages/shared/src/contracts/{device-profiles.*,index.ts}`, `apps/api/src/admin/device-profiles/**`, `admin.module.ts`, `openapi/openapi-registry.ts`, `testing/strict-body-ledger.data.ts` | PR 9: `packages/shared/src/device-profiles/modbus/**` only |
| 2 | PR 4: `apps/ingest/src/adapters/modbus-*`, `apps/ingest/src/testing/modbus-test-server.ts`, `adapter/registry.ts`, two new specs and `edge-config.spec.ts` in `host/`, `packages/shared/src/protocol-catalog.{ts,spec.ts}`, `tests/f1.2-modbus-read-only.test.ts`, the `apps/api` specs of M21, `onboarding-chat-rule-based.ts` | PR 6: `apps/web/src/{api/admin/device-profiles.ts,pages/admin/device-profiles-*,components/admin/device-profile-*,pages/admin/extra-admin-routes.tsx,lib/admin-access.*}`, `tests/f1.2-device-profiles-admin-reachable.test.ts`, `tsconfig.typecheck-tests.json` | |
| 3 | PR 8: `apps/sim/src/modbus-sim.js`, `docker-compose.yml`, `tests/f4.61-ingest-network-isolation.test.ts`, `docs/adr/0016-*.md` | PR 7: `apps/api/src/admin/{rtus,organizations}/**`, `contracts/{admin.ts,rtu-modbus.ts,organization-poll-interval.ts,index.ts}`, `copilot/catalog/rtus.ts`, `openapi-registry.ts`, `strict-body-ledger.data.ts`, `apps/web/src/{api/admin/{rtus,organizations}.ts,pages/admin/{rtus,organizations}-page.tsx,components/admin/*}`, `packages/db/src/edge-config-export*` | |

`tsconfig.typecheck-tests.json` is touched by PR 1, PR 2 and PR 6 only: PR 4 edits a `tests/` file PR 1 created, and PR 8 adds its assertions to the `F4.61` file. If a track runs late, a PR waits for the PR that holds its file; it never edits it in parallel. The migration number is taken in the last commit before PR 2's push. No unit here has a stated critical reason for a Fable implementer.

## 5. Migration `<next>_device_profiles_and_poll_interval.sql` (PR 2)

Tag and `idx` taken at build time (M19). `when` = `Date.now()` at authoring. Forward-only, idempotent, inside `SET ROLE bms_owner; … RESET ROLE;`, **no `GRANT` line** (M17), no statement-breakpoint markers, `SET LOCAL lock_timeout = '5s'` (the `0152` header idiom).

- `bms.organizations.default_poll_interval_ms integer` (nullable, `ADD COLUMN IF NOT EXISTS`), `CHECK (default_poll_interval_ms BETWEEN 1000 AND 3600000)` behind a `pg_constraint` probe. NULL passes; no backfill. `bms.organizations` carries no policy, and a column changes no grant (the `0128` reasoning).
- `bms.device_profiles`: `id uuid PK`, `organization_id uuid NOT NULL REFERENCES bms.organizations(id)`, `protocol varchar(32) NOT NULL CHECK (protocol = 'modbus_tcp')`, `code varchar(64) NOT NULL` (catalog code class), `version integer NOT NULL CHECK (version >= 1)`, `vendor`, `model`, `source jsonb NOT NULL`, `verified boolean NOT NULL DEFAULT false`, `registers jsonb NOT NULL CHECK (jsonb_typeof(registers) = 'array' AND jsonb_array_length(registers) BETWEEN 1 AND 256)`, `stock_code varchar(64)`, `stock_version integer` (both or neither), `created_by uuid REFERENCES bms.users(id)`, `created_at`. `UNIQUE (organization_id, protocol, code, version)` and `UNIQUE (id, organization_id)`.
- `ENABLE` + `FORCE ROW LEVEL SECURITY`; `tenant_isolation` with `USING` and `WITH CHECK` on `organization_id = nullif(current_setting('app.current_organization', true), '')::uuid`, no NULL disjunct.
- A proof block after `RESET ROLE` raises unless RLS is enabled and forced, `bms_tenant` holds INSERT and SELECT on the table, and each named constraint exists.
- The header states that `bms_fleet` receives DML through `0041` and bypasses RLS, that the ingest host never reads this table (bind-time copy), and that the table holds no secret.

## 6. Tasks in build order (TDD)

Assertions live in `*.spec.ts` with a `*.test.ts` wrapper; files under `tests/` are inline and each new one is added by hand to `tsconfig.typecheck-tests.json`. Vitest picks every new spec up through the existing projects, so `ci.yml` needs no new step. For every mutation: run it and read the name of the assertion that fails.

### PR 1 — shared schemas and codec **[SERIAL]**

- **T1.0 Measure first.** Read the Modbus Application Protocol specification and the Modbus Messaging on TCP/IP implementation guide; copy the request and reply examples for function codes 01–04, one exception reply and one MBAP header from the documents themselves, with section numbers, into the fixture file. Confirm what the guide says about unit identifier 255 (P1).
- **T1.1 Interval schema.** Test first: `packages/shared/src/ingest-poll-interval.spec.ts` (+ `.test.ts`): 1,000 and 3,600,000 pass; 999, 3,600,001, 1.5, `"10000"` and `null` fail. Mutation: move the floor.
- **T1.2 Register and config schemas.** Test first: `ingest-modbus.spec.ts` (+ `.test.ts`), one case per claim: defaults (`wordOrder`, `byteSwap`, `scale`, `offset`, `port`, `timeoutMs`); address 65,536 refused; a `bool` on a `holding` table accepted, a `float32` on a `coil` table refused; two registers with one `sourceKey` refused, path naming the second; 0 and 257 registers refused; an unknown key refused; a host with `/` or a space refused; `Gateway.Local` parses to `gateway.local`. Mutation: drop the uniqueness refinement.
- **T1.3 Codec against the specification.** Test first: `ingest-adapters/modbus-codec.spec.ts` (+ `.test.ts`) and `modbus-codec.fixtures.ts`: each request encodes to the document's bytes; each reply decodes to the document's values; the exception reply decodes to its code; a reply with a wrong byte count, a wrong function code or a short frame is an error, not a value; each of the nine types decodes in each `wordOrder` and `byteSwap` combination from hand-written bytes; a 64-bit value past `Number.MAX_SAFE_INTEGER` and a float NaN report `inRange: false`; the assembler yields two frames from one chunk and one frame from three chunks, and refuses a length of 255. **No round-trip-only case counts as a gate.** Mutations: swap the word order default; drop the byte-count check.
- **T1.4 Server half.** Test first, same spec: `serveModbusFrame` answers the document's request with the document's reply from a matching image; function code 6 gets exception 01; an address outside the image gets exception 02.
- **T1.5 Stock index scaffold.** `packages/shared/src/device-profiles/modbus/index.ts` exports `STOCK_MODBUS_PROFILES` (empty until PR 9) and `stock-profiles.spec.ts` (+ `.test.ts`) parses every entry through `deviceProfileSchema` and requires `source.document`, `source.revision`, `source.pages`. Measure: after `pnpm --filter @bms/shared build`, a JSON file imported by the index is in `dist` (`tsconfig.base.json:10` sets `resolveJsonModule`; no JSON is imported in this package today).
- **T1.6 Published surface.** Re-exports in `packages/shared/src/ingest.ts`; one case in `tests/ingest-contracts.test.ts`. New `tests/f1.2-modbus-read-only.test.ts` (+ its `tsconfig.typecheck-tests.json` line): on comment-stripped source of the codec, the request encoder names function codes 1–4 and no file under the scan names 5, 6, 15 or 16 as a request code; the scanned file list is asserted by name, not by count. A second case: the codec and `ingest-modbus.ts` import nothing from `node:`. Mutation: add a `0x06` request builder.
- **Verify.** Unit: yes. Database, API, ingest, browser: **N/A** — no consumer exists yet. `pnpm build` proves the web bundle still builds with the new exports (M16).

### PR 2 — migration and Drizzle **[SERIAL]**

- **T2.0 Measure first, on a real database.** `has_table_privilege('bms_tenant','bms.edge_gateways','INSERT')` and the `0041` default privileges still hold for a table `bms_owner` creates; the last file in `packages/db/drizzle/`. If the default is not there, stop: §5's "no GRANT" does not hold.
- **T2.1 Tests first.** `tests/f1.2-device-profiles-schema.test.ts` (source scan: journal entry, one `SET ROLE` and one `RESET ROLE`, no `GRANT`, ENABLE + FORCE, both policy halves, each constraint by name, the two CHECK bounds equal `POLL_INTERVAL_MIN_MS` and `POLL_INTERVAL_MAX_MS`, the register bound equals the shared constant, Drizzle declares the table and the column). `tests/f1.2-device-profiles-schema.integration.test.ts` (Postgres): a good row inserts; version 0, an empty and a 257-entry register array, a duplicate `(organization, protocol, code, version)` and a `protocol` of `mqtt` are each refused; `bms_tenant` under organization B neither reads nor writes A's row (positive twin: A reads its own); `default_poll_interval_ms` of 999 and 3,600,001 refused, NULL and 60,000 accepted. Both listed in `tsconfig.typecheck-tests.json`. `apps/api/src/database/bms-owner-rls.integration.spec.ts` gains `device_profiles` (list at `:89-115`).
- **T2.2 Drizzle.** `packages/db/src/schema/device-profiles-schema.ts` (new), one export line in `schema/index.ts`, `defaultPollIntervalMs` on `organizations` in `bms-schema.ts`.
- **Verify.** Database: `pnpm db:migrate` twice; `\d bms.device_profiles`; `pg_policies`; hash the file against `drizzle.__drizzle_migrations`. API: boots on the new schema (`/health`). Ingest and browser: **N/A** (no reader yet).

### PR 3 — host: interval, fingerprints, reload

- **T3.1 Make room.** Move `credentialMark`, `credentialFingerprint` and `decoderFingerprint` (`bindings.ts:466-500`) to `apps/ingest/src/host/plan-fingerprints.ts` unchanged; existing specs stay green. Add `configFingerprint` there. Test first: `plan-fingerprints.spec.ts` (+ `.test.ts`): key order does not change the hash; one changed register does; MQTT gives `""`.
- **T3.2 Resolution (pure).** `apps/ingest/src/host/poll-interval.ts` (new). Test first: `poll-interval.spec.ts`: endpoint value wins; else the organization's; else `null`; an endpoint value of 500 yields the organization value and one warning `endpoint`; a bad organization value yields `null` and one warning `organization`; the warning never holds the number; several RTUs on one endpoint resolve by P9's rule.
- **T3.3 Plan.** Tests first in a new `bindings-poll-interval.spec.ts` (+ `.test.ts`): the plan carries the resolved value; `pollIntervalMs` is absent from the config the factory's schema receives (use a strict fake schema); an MQTT plan's config and fingerprints are identical with and without the change; a push plan is `null`. `bindings.integration.spec.ts`: the query returns `organization_default_poll_interval_ms`. Then `BINDING_QUERY` selects `o.default_poll_interval_ms`; `BindingRow`, `EndpointPlan` and `PlanWarning` gain their fields (C7, C9).
- **T3.4 Supervisor.** Test first in `supervisor.spec.ts`: with a plan value of 2,000 the delay is 2,000 and never 5,000; with `null` it is the adapter's 5,000 (replacing the assertion at `:635-638`). Mutation: restore `adapter.defaultPollIntervalMs`. If P10 is ruled (b): a rejected `poll()` with `health().state === "disconnected"` restarts the adapter through the backoff path, and a rejected poll with a connected health does not (the existing three-failures case stays green).
- **T3.5 Reload.** Test first in `reconcile.spec.ts`: same devices, new interval → `replace` with `poll-interval-changed`; same devices, new `configFingerprint` → `device-config-changed`; both unchanged → `swap-index`; the device-set reason still wins. Mutation: drop the interval branch.
- **T3.6 Edge.** `edge-config.ts` reads `config.pollIntervalMs` with the shared schema, removes it before the adapter's schema, refuses an out-of-bounds value by path; `EdgeEndpoint` and `planEdgeEndpoints` carry it. Tests first in `edge-config.spec.ts` and `edge-plan.spec.ts`.
- **T3.7 Wiring and record.** `main.ts`: the once-per-process warning report through a tested helper (`host/once-per-key.ts` + spec), replacing the untested set at `main.ts:180-193`; the "endpoint connected" line gains `pollIntervalMs`. The `PollIngestAdapter` docblock (`adapter/types.ts:87`) is rewritten to decision 10. **ADR 0016 Amendment 10** (a): the interval resolution, the two new replace reasons, and P10's ruling. `docs/ingest-host.md` *Reloads*.
- **Verify.** Unit and integration: yes. Stack — database and ingest: migrate first, then `docker compose --profile ingest up -d --build ingest`; prove the new code is inside (`docker compose exec ingest grep -c pollIntervalMs dist/host/supervisor.js`); the live MQTT fleet still reports (`wget -qO- http://127.0.0.1:9102/`), and an MQTT endpoint is **not** replaced at a reload (no `endpoint replaced` line): the other direction. The interval path has no poll adapter until PR 4; say so in the PR. API and browser: **N/A**.

### PR 4 — the adapter

- **T4.0 Measure first.** On the local stack and on AWS: `SELECT count(*) FROM bms.rtu_connection_configs WHERE protocol = 'modbus_tcp'` (as `bms_app`), split by the RTU's `ingest_enabled`, and the count of open onboarding drafts that hold a `modbus_tcp` RTU. A stored flat `{ unitId }` config becomes a named skip once the adapter is wired; record the numbers.
- **T4.1 Read plan (pure).** Test first: `modbus-read-plan.spec.ts` (+ `.test.ts`): adjacent holding registers coalesce; a gap splits; two tables never share a block; a 126-word run splits at 125; 2,001 coils split at 2,000; a `float64` straddling the 125 limit moves whole to the next block; only keys in `sourceKeys` are planned; empty `sourceKeys` plans all. Mutation: bridge a one-address gap.
- **T4.2 Transport.** `modbus-transport.ts` over an injected socket factory and an injected deadline. Test first: replies are matched by transaction id; a reply for an old id is dropped and the next request still resolves; a deadline rejects one request and leaves the socket usable; a socket close rejects the pending request and every later one; `signal` abort destroys the socket; requests never overlap; garbage longer than the frame bound closes the socket.
- **T4.3 Adapter.** Test first: `modbus-tcp.spec.ts` (+ `.test.ts`): `runAdapterContractTests(modbusTcpAdapterFactory, fixtures)` with a fake transport (fixture registers use the suite's `flow`, `press`, `temp` keys, `adapter-contract.spec.ts:85`); `lookupAdapter("modbus_tcp")` is this factory; `endpointKey` is `modbus_tcp://host:port` and equal for two RTUs on one gateway; an exception on one block gives that block `good: false` and the next block `good: true`; a timeout likewise; a lost socket rejects; `value = raw × scale + offset`; every sample carries `deviceKey` and none carries `at`; the credential sentinel reaches no log line; `defaultPollIntervalMs` is 10,000. Mutations: emit only the first binding; drop `good: false` on a failed block.
- **T4.4 In-process server and round trip.** `apps/ingest/src/testing/modbus-test-server.ts` (new; `net.createServer` on `127.0.0.1:0` over `serveModbusFrame`; `apps/ingest/tsconfig.build.json` already excludes `src/testing/**`). Test first: `apps/ingest/src/host/modbus-roundtrip.spec.ts` (+ `.test.ts`), no database: (cloud wiring) binding rows → `planEndpoints` with `lookupAdapter` → `createSupervisor` with the real adapter and transport → `resolveSamples` gives the served values for the mapped points and no `unmappedSourceKey`; (edge wiring) file text → `parseEdgeConfigFile` → `planEdgeEndpoints` → `createSupervisor` → the captured batch holds every register; stop the server → the endpoint degrades and, after P10, reconnects when it returns; a plan interval of 1,000 is the observed cadence on a fake scheduler.
- **T4.5 Wire it.** One commit: `registry.ts` gains `modbus_tcp:` (before `mqtt`) and `INGEST_WIRED_PROTOCOLS` becomes `["mqtt", "modbus_tcp"]`. `protocol-catalog.ts`: the entry's description, `requiredFields: ["host"]`, the nested `exampleConfig`, `draftConfigSchema: modbusDraftConfigSchema`. `protocol-catalog.spec.ts:104`. `tests/f1.2-modbus-read-only.test.ts` now requires the three adapter files in its scan list by name.
- **T4.6 Fixture sweep (M21).** Run the `apps/api` onboarding and edge-gateway suites and the ingest suite; fix each red by name. Where a case needs "a protocol with no adapter", it moves to `snmp`; where it described Modbus as config-only, it asserts the wired behaviour. `onboarding-chat-rule-based.ts:568-570` gets a sentence for a wired non-MQTT protocol that sends the operator to the RTUs page (P11). No assertion is deleted to go green.
- **Verify.** Unit: yes. Ingest: `docker build -f apps/ingest/Dockerfile .`; on the stack, `registry` is in the image (`grep -c modbus_tcp dist/adapter/registry.js`); a planted `modbus_tcp` row with a flat config is skipped by name on the health body, and the MQTT fleet still reports. Database: **N/A** (no DDL). API: the onboarding protocol list says "live ingest" for Modbus (`curl` the chat's protocol answer, or the integration spec). Browser: **N/A** — no screen changes.

### PR 5 — profiles API

- **T5.1 Contracts.** `packages/shared/src/contracts/device-profiles.ts` (+ spec, test): `deviceProfileDtoSchema`, `deviceProfileListSchema`, `stockDeviceProfileDtoSchema`, bodies `createDeviceProfileBodySchema`, `saveDeviceProfileVersionBodySchema`, `copyDeviceProfileBodySchema`, `importStockDeviceProfileBodySchema`, all per C12; one line in `contracts/index.ts`.
- **T5.2 Service and controller.** `apps/api/src/admin/device-profiles/` (controller, service, `service.gates.spec`, `integration.spec`, wrappers), registered in `admin.module.ts`, `openapi-registry.ts` and `strict-body-ledger.data.ts`. Routes: `GET /admin/device-profiles?organizationId=`, `GET :id`, `POST` (version 1), `POST :id/versions` (next version), `POST :id/copy` (new code, version 1), `GET stock`, `POST stock/:code/import`. `@Get("stock")` is declared before `@Get(":id")`. Gate order 403 → 400 → 404 → 409. Integration first (Postgres): organization B's admin gets 404 on A's profile and the list holds none of A's; a save never updates a row (row count rises by one; the old row is byte-equal); a second save from the same base version is 409; an import after a peer organization edited its own copy still yields the repository's registers; an edit or a copy resets `verified` to `false` (P2); 257 registers is a 400; every write has an audit row with the organization id and no register list.
- **Verify.** Database: the rows after each route (as `bms_fleet`, since `bms_owner` sees none under FORCE). API: `curl` on the running stack — create, save a version, list, and a 404 as `wc-admin@bms.local` on another organization's id. Ingest and browser: **N/A**.

### PR 6 — profiles screen

- **T6.1** `apps/web/src/api/admin/device-profiles.ts`; `pages/admin/device-profiles-page.tsx` and `device-profiles-route.tsx`; `components/admin/device-profile-editor.tsx` (one exported component per file); a route in `extra-admin-routes.tsx` (not `app.tsx`, M16); one tab `{ label: "Device Profiles", path: "/admin/device-profiles", area: "reference" }` with a `canManageDeviceProfiles` predicate in `lib/admin-access.ts`, and the `admin-access.spec.ts` path list. jsdom specs first: the list shows code, version, vendor, model, the register count and an "Unverified" pill; the editor adds, edits and removes a register row and shows the shared schema's message on the row that fails; a duplicate `sourceKey` marks the second row; Save posts a new version and never a PATCH; Import lists the stock entries; the page fails closed for a role without the predicate.
- **T6.2** `tests/f1.2-device-profiles-admin-reachable.test.ts` on the model of `tests/e7.2-edge-gateways-admin-reachable.test.ts` (+ its `tsconfig.typecheck-tests.json` line).
- **Verify.** Browser, through `browser-verifier`, only what needs the served page: the tab shows for `admin@bms.local`; a save round-trips after a hard reload; the served asset hash changed. Skipped in the browser because a cheaper gate holds them: row validation and the import dialog (jsdom), gates and versioning (PR 5's integration suite). Add the `e2e` label once (it edits `masterDataTabs`). Database and API: covered by PR 5; ingest: **N/A**.

### PR 7 — bind, organization default, export

- **T7.1 Contracts.** `contracts/rtu-modbus.ts` (`setRtuModbusBodySchema`, C10) and `contracts/organization-poll-interval.ts` (`{ defaultPollIntervalMs: pollIntervalMsSchema.nullable() }` `.strict()`). `adminRtuDtoSchema` gains required `modbus: { host, port, unitId, pollIntervalMs, profile, registerCount } | null`; `adminOrganizationDtoSchema` gains required `defaultPollIntervalMs: number | null`. **Both are fixture sweeps** (AGENTS.md §4.8): every web fixture of either DTO, and both `mapRow`s (`rtus.service.ts:704-739`, `organizations.service.ts:453`).
- **T7.2 Bind route.** `apps/api/src/admin/rtus/rtus-modbus.service.ts` (new; `rtus.service.ts` is 740 lines) and one route in `rtus.controller.ts`; excluded by name in `copilot/catalog/rtus.ts` (M18). Integration first (Postgres): the stored `config.device.registers` deep-equals the profile row's; `profile` is `{ code, version }`; a later profile version leaves the bound config unchanged; a profile of another organization is 404; an RTU with an MQTT config row is 409; an RTU with no row gets one with `protocol = 'modbus_tcp'`; `pollIntervalMs: null` removes the key; 999 is a 400; an RTU with `ingest_enabled` then has its assets' `meta.telemetrySource` moved by the existing rule (`admin/telemetry-source.ts`); the audit payload holds no register list.
- **T7.3 Organization default.** `PUT /admin/organizations/:id/poll-interval` on the `setIngestEnabled` shape (`organizations.service.ts:334-368`): gate per P12, no write and no audit row when unchanged, the audit payload `{ from, to }`. Spec and integration spec first.
- **T7.4 Web.** `components/admin/rtu-modbus-dialog.tsx` (opened from a row action on `rtus-page.tsx`; a profile picker scoped to the RTU's organization; the interval field shows what it inherits) and `components/admin/organization-poll-interval-dialog.tsx` (on `organizations-page.tsx`, beside the ingest action at `:303`). jsdom specs first: an empty interval sends `null`; a value over 360 s shows P4's sentence; the action is absent for a role the API would refuse.
- **T7.5 Edge export (C14).** Test first: `packages/db/src/edge-config-export.spec.ts` (+ `.test.ts`): the output parses through `edgeConfigFileSchema` and through the adapter's own schemas; RTUs on one `host:port` share one endpoint; `pollIntervalMs` is the resolved value; no `sourceKeys` key is written; an MQTT RTU on the gateway is listed as not exported. The `edge:export` script line in `packages/db/package.json` is applied with `pnpm pkg set` (owner's approval; it is a script, not a dependency).
- **Verify.** Database: the config row after a bind. API: `curl` the bind, the organization route and a 403. Ingest: bind an RTU to the in-stack simulator once PR 8 is up, or to a server started from `modbus-test-server.ts` on the host (`host.docker.internal`); change the interval; within one `INGEST_RELOAD_MS` the log shows `endpoint replaced … poll-interval-changed` and the new cadence, with no restart; re-bind to a second profile → `device-config-changed`. Other direction: saving the same values replaces nothing. Edge: start `node dist/edge-main.js` on the exported file against the same server. Browser, through `browser-verifier`: the two dialogs open and save on the served page. `e2e` label once.

### PR 8 — simulator

- **T8.1 Tests first.** In `tests/f4.61-ingest-network-isolation.test.ts`: the topology P5 rules (recommended: a `modbus-sim` network joined by `ingest` and `modbus-sim` only; `postgres` never joins it); `modbus-sim` has `profiles: ["modbus"]`, no `ports:`, no `DATABASE_URL`, and its `command` runs `src/modbus-sim.js`; the entry file imports `serveModbusFrame` and binds no other listener. One mutation per assertion.
- **T8.2** `apps/sim/src/modbus-sim.js`, the compose service, **ADR 0016 Amendment 10 (b)** (the amended Amendment 8 topology), `docs/local-setup.md`.
- **Verify.** Stack: `docker compose --profile modbus --profile ingest up -d --build`; bind a demo RTU; values arrive in `telemetry.point_values` at the set interval and the site page shows them live. Other direction: without the `modbus` profile the service does not exist and the ingest host starts clean. The JS wrapper is checked here and nowhere else (M14); say so in the PR. Browser: one `javascript_tool` read of a live value; no screenshot.

### PR 9 — stock profiles

One JSON file per meter in `packages/shared/src/device-profiles/modbus/`, each with `source: { document, revision, pages }` from a manual that is public, `verified: false`, and `sourceKey`s from the stock feeder template's keys (M15); one line each in `index.ts`. The PR 1 spec validates each file; add one case per file that pins three registers against the manual's own table (address, type, scale), written by a second reader of the manual. Verify: unit only; database, API, ingest, browser **N/A** (data).

### PR 10 — docs and closure (`.md` and `docs/` only)

`docs/ingest-host.md` (the adapter, the interval, the two replace reasons, the known limits: per-block timeouts cost `blocks × timeoutMs` per poll for a dead unit behind a live gateway; M12; M15), `docs/edge-gateway.md` (*The configuration file*: a Modbus endpoint, the export script; the edge is the field deployment and central polling is for a private network only), a new `docs/modbus-device-profiles.md` (how to write a profile from a manual; word order, scale and base-address traps), the ADR 0141 build record, the `docs/BACKLOG.md` row with PR numbers and the layer record. Regenerate the board: `node docs/scripts/backlog-status.mjs && node docs/scripts/backlog-dashboard.mjs`.

## 7. The bench read (ADR decision 21)

Code PRs merge on the simulator; the row stays open. With the owner's device: record model, firmware, gateway (if any), unit id, date; bind it; let it poll for one hour; compare at least ten registers against the device's own display or the vendor tool, to the manual's stated resolution; record the table in this plan's build record. Then one small PR flips that profile file to `verified: true` (a data change in `packages/shared`, full CI). An organization that imported it earlier keeps `verified: false` until it imports again.

## 8. Gates that must stay green

`pnpm typecheck` · `pnpm typecheck:tests` · `pnpm test:coverage` (thresholds 80.2 / 77.4 / 81.3 / 80.4, `vitest.config.ts:622-627` — never lowered) · `docker build -f apps/ingest/Dockerfile .` · `tests/repo-invariants.test.ts` (spec/test pairs; no runtime import from `testing/`, `:161-190`; exactly two entry points) · `tests/e7.2-edge-entry-point.test.ts` (the adapter reaches no `pg`) · `tests/f4.61-ingest-network-isolation.test.ts` · `tests/ingest-contracts.test.ts` · `tests/f3.24a-protocol-catalog-single-source.test.ts` · `tests/adr-0045-owner-and-superuser-url.test.ts` · `tests/adr-0043-tenant-columns.test.ts` · `tests/f4.94-journal-when-not-ahead-of-clock.test.ts` · `tests/adr-0029-openapi-contract.test.ts` · `tests/adr-0030-contract-derivation.test.ts` · `strict-body-ledger.spec.ts` · `tests/f3.85-catalog-coverage.test.ts` · the 1000-line cap (M16) · the pre-commit hooks (never `--no-verify`). No test asserts on a lifetime counter: drop counts and `restarts` are rendered, never compared.

## 9. Blast radius (read and grep)

| Change | Forced updates |
|---|---|
| `INGEST_WIRED_PROTOCOLS` gains `modbus_tcp` | `registry.ts` (compile error otherwise); every spec in M21; `edge-gateways.service.ts:421` now lets a Modbus RTU onto a gateway (intended) |
| `BindingRow.organization_default_poll_interval_ms` (required) | every `BindingRow` fixture: `bindings.spec.ts`, `bindings-edge.spec.ts`, `bindings-credentials.spec.ts`, `bindings-payload-format.spec.ts`, `bindings-plaintext.spec.ts`, `bindings.integration.spec.ts` — `pnpm typecheck:tests` lists each |
| `EndpointPlan.pollIntervalMs`, `.configFingerprint` (required) | `edge-plan.ts`; `reconcile.ts` (`RunningEndpoint`); every hand-built plan in `reconcile.spec.ts`, `supervisor.spec.ts`, `supervisor-buffer.spec.ts`, `supervisor-valve.spec.ts`, `edge-plan.spec.ts`, `bindings-credentials.spec.ts` |
| Fingerprints move out of `bindings.ts` | imports in `bindings.ts` only (they are not exported today) |
| `PlanWarning.reason` widens | `main.ts` report |
| Modbus catalog entry gets a real draft schema | `onboarding-validate.service.ts:330` and `onboarding-agent-tools.ts:177` now refuse a malformed Modbus config; the flat fixtures in `onboarding-chat-guided.spec.ts:31` and `onboarding-guided-coverage.spec.ts:26` |
| `adminRtuDtoSchema.modbus`, `adminOrganizationDtoSchema.defaultPollIntervalMs` (required) | both `mapRow`s; every web fixture of either DTO |
| New route on `rtus.controller.ts` | `copilot/catalog/rtus.ts` exclusion; `openapi-registry.ts`; `strict-body-ledger.data.ts` |
| New tenant table | `bms-owner-rls.integration.spec.ts`; `schema/index.ts` |
| New tab and route | `admin-access.ts`, `admin-access.spec.ts`, `extra-admin-routes.tsx` |
| Compose network | `tests/f4.61-ingest-network-isolation.test.ts`; ADR 0016 Amendment 10 (b) |
| Untouched | the `IngestAdapter` types (one docblock aside), `adapters/mqtt.ts`, `normaliser.ts`, `disk-buffer.ts`, `uplink-*`, `apps/sim/src/index.js`, `telemetry.*` DDL, `packages/shared/src/index.ts`, `apps/web/src/app.tsx`, `deploy/aws/**`, `AGENTS.md` |

## 10. CI minutes and commit shape

- **One push per PR.** Commits are local; the review agents read the local branch diff and their fixes are folded in before the push. A red run is reproduced locally, then fixed in one further push. A PR is never closed and reopened.
- **Budget:** nine full runs (about 12 billed minutes each, about 108) plus the `e2e` label on PR 6 and PR 7 (about 4 each). PR 10 and the `chore(agents):` sweep take the docs-only job.
- **Commits:** one per task, test and code together, `feat(F1.2): … (PR n of 10)`. The registry line and the wired-list entry are one commit. ADR 0016 Amendment 10 rides in PR 3 and PR 8. No `AGENTS.md`, `docs/roadmap.md` or `docs/BACKLOG.md` scope edit in any feature commit.

## 11. Owed after the build (separate sweep, not in these PRs)

- `chore(agents):` — every AGENTS.md place ADR 0141 *Consequences* lists (the §6 Modbus line, the "Real protocol adapters" row, the deferred-adapter notes, the stack row, the status line; re-measure the line numbers), plus §3 layout (`bms.device_profiles`, the simulator service), §4.4 (the table, the column) and §4.8 (the new contract files).
- `docs/roadmap.md` — the four Modbus places the ADR lists.
- `docs/BACKLOG.md` — `F1.2` to 🟡 and its new title; the A4 park text narrowed; new rows: Modbus RTU direct serial (parked); re-apply an edited profile to bound devices; "use point keys as source keys" on an imported template draft (M15); onboarding binds a profile at commit (if P11 is ruled (a)); a per-unit skip after the first timeout in a poll.
- ADR 0123 Q14 — the one-line note. ADR 0141 Amendment 1 — whatever P1, P4, P6 and P10 change in its decisions.

## 12. Plan-level questions — ruled by the owner, 2026-11-22

Asked one at a time in chat. Nine went as recommended; **three changed the plan** (P3, P11, P12a).

| P | Ruling | As recommended | Effect |
|---|---|---|---|
| P1 | Unit id 0–247 **and 255** | yes | ADR 0141 Amendment 1 (decision 6); `modbusDeviceSchema` in PR 1 |
| P2 | Every save is a new immutable row; an edit or copy sets `verified: false`; only a stock file carries `true` | yes | C11 as written |
| P3 | **5 models now**: Schneider PowerLogic PM5000 series, Secure Elite 400 series, Elmeasure LG series, Selec MFM series, L&T. **P3a:** the build agent fetches each public manual from the web and cites document, revision and pages; a model with no public manual is dropped and reported | **no** (recommended 3 first) | PR 9 grows from 1.5 to 2.25 pw. The bench device's model must be one of the five or added as a sixth |
| P4 | Keep the 1 h bound; both interval forms warn above 360 s | yes | PR 7 forms; no ADR change |
| P5 | A new `modbus-sim` network joined by `ingest` and `modbus-sim` only | yes | PR 8; ADR 0016 Amendment 10 (b) amends Amendment 8 and the `F4.61` test |
| P6 | `MODBUS_TCP_HOSTS` allow-list on the cloud host, empty by default, fail closed (ADR 0114 pattern); the edge is not affected | yes | PR 4, +0.5 pw (already in its 2.5); ADR 0141 Amendment 1 |
| P7 | A failed block emits `{ value: 0, good: false }`; the docs say not to set `accept_bad` on a Modbus point | yes | C6 as written |
| P8 | The edge export writes only registers mapped to an active point; a new mapping needs a new export | yes | C14; ADR 0141 Amendment 1 (decision 17) |
| P9 | The shortest resolved interval on a shared endpoint wins | yes | PR 3 |
| P10 | The host restarts a poll adapter whose health says `disconnected`, through the existing backoff, for every poll protocol | yes | PR 3; ADR 0016 Amendment 10 (a) |
| P11 | **Onboarding also binds a profile**: the draft names a profile, the commit copies its registers (C10's copy logic, shared), and the commit may switch ingest on for a Modbus RTU | **no** (recommended connection only) | New **PR 11**, about 1.25 pw; ADR 0141 Amendment 1 records it |
| P12a | **The organization default interval is editable by global `admin` and by an `organization_admin` with a direct grant on that organization** (the energy-settings gate) | **no** (recommended global admin only) | PR 7; ADR 0141 Amendment 1 (decision 10 *(drafter)* line) |
| P12b | Registers are edited as table rows only; a CSV paste is a later row | yes | PR 6 as written |

**PR 11 — onboarding binds a profile.** Files: `apps/api/src/admin/onboarding/onboarding-commit.service.ts`, the onboarding draft schema (`onboarding.schema.ts`), `onboarding-chat-rule-based.ts` (the Modbus branch, M7), the Excel import path, and their specs. It reuses PR 7's register-copy helper and must not duplicate it. Runs after PR 4 (which edits `onboarding-chat-rule-based.ts`) and PR 7 (the helper). Review: **security**, code, compliance. Model: Opus.

**New estimate: about 17 person-weeks (range 16–18)**, against the row's 10–12 and this plan's earlier 15: PR 9 +0.75 (P3), PR 11 +1.25 (P11), P12a inside PR 7's 2.0.

**ADR amendments these rulings need before the code PRs that carry them:** ADR 0141 Amendment 1 (P1, P6, P8, P11, P12a) and ADR 0016 Amendment 10 (P5, P10). Each is the owner's to accept.

### The questions as asked

1. **P1 — unit identifier 255.** Decision 6 bounds `unitId` to 0–247. The Modbus TCP implementation guide names 255 for a directly addressed TCP device (to be confirmed in T1.0), and some Ethernet meters answer only to it. (a) keep 0–247; (b) accept 0–247 and 255. *Recommended: (b)*, as ADR 0141 Amendment 1.
2. **P2 — profile versions and `verified`.** (a) every save is a new immutable row; an edit or a copy sets `verified: false`; only a stock file can carry `true`; (b) edit in place until a device is bound; (c) draft and publish, as asset templates. *Recommended: (a)* — a bound device's `{ code, version }` then always names a row that still says what was copied.
3. **P3 — the stock meter list (Q6).** Candidates: Schneider PowerLogic PM5000 series, Secure Elite 400 series, Elmeasure LG series, Selec MFM series, L&T (the list is the owner's). The rule: a model ships only with a public manual, its revision and page numbers. Also: does the owner supply the PDFs, or approve a web fetch for the agent? *Recommended: three models first, the bench device's model among them.*
4. **P4 — intervals above 360 s** (M12). The freshness cap is 900 s, so a device polled every hour shows as not live for most of the hour. (a) keep the 1 h bound and show a warning on both forms; (b) lower the bound to 360 s (amends decision 10); (c) raise the freshness cap (amends ADR 0075). *Recommended: (a).*
5. **P5 — the simulator's network** (M13). (a) a new `modbus-sim` network joined by `ingest` and `modbus-sim` only; (b) the simulator joins `ingest`, and can then reach Postgres; (c) no compose service, the simulator runs on the host. *Recommended: (a)*; it amends ADR 0016 Amendment 8 and the `F4.61` test.
6. **P6 — which hosts the cloud host may dial** (M13). An `organization_admin` can set `host`; the ingest container reaches `postgres` and `web`, and on a shared private network any other tenant's meter. ADR 0141 says a guard is "a possible follow-up, not v1". (a) no guard in v1, as written; (b) `MODBUS_TCP_HOSTS` on the cloud host, empty by default, fail closed, the ADR 0114 pattern; the edge is not affected. *Recommended: (b)*, about 0.5 pw in PR 4, as ADR 0141 Amendment 1. The security review will raise it either way.
7. **P7 — the value of a failed read** (M10). (a) `0` with `good: false`, as decision 9 and the conformance suite require; the docs say not to set `accept_bad` on a Modbus point; (b) a failed block emits nothing and the adapter counts it itself, which loses the per-point drop record. *Recommended: (a).*
8. **P8 — registers on the edge** (M9). (a) the export writes the full list (decision 17 as written); the cloud counts unmapped keys as unresolved on every batch; (b) the export writes only registers mapped to an active point; a new mapping then needs a new export. *Recommended: (b).*
9. **P9 — two RTUs on one gateway with different intervals** (M8). (a) the shortest resolved interval wins; (b) the first RTU by id wins; (c) the second RTU is skipped by name. *Recommended: (a)* — no device is read more slowly than its own setting.
10. **P10 — reconnect after a lost socket** (M3). (a) the adapter re-dials at the start of the next `poll()`, no backoff; (b) the host restarts a poll adapter whose own health says `disconnected`, through the existing backoff, for every poll protocol. *Recommended: (b)* — it is what decision 9 states, and `F1.3`/`F1.5` get it with no further work.
11. **P11 — how far onboarding goes** (M7). (a) onboarding stores a valid Modbus connection with ingest off, and the operator binds a profile and switches ingest on from the RTUs page; (b) the draft also names a profile, and the commit copies the registers and may switch ingest on (about 1–1.5 pw more, in the chat, the Excel path and the commit). *Recommended: (a)*, with (b) as a new row.
12. **P12 — who edits the organization default, and the register editor.** Decision 10 *(drafter)*: global `admin` only, as the ingest switch. (a) global `admin`; (b) also an `organization_admin` with a direct grant, as the energy settings. *Recommended: (a).* Decision 13 *(drafter)*: registers as table rows. (a) rows only; (b) rows plus a CSV paste. *Recommended: (a)*, with (b) as a later row.

## 13. Gates still owed

~~ADR 0141 accepted~~ (2026-11-22) · ~~P1–P12~~ (ruled 2026-11-22) · ~~this plan's approval~~ (2026-11-22) · the owner's confirmation of ADR 0016 Amendment 10 and, if P1, P4, P6 or P10 change a decision, ADR 0141 Amendment 1 · the owner's `pnpm pkg set` approval for the `edge:export` script line · merge approval per PR (the owner's standing permission of 2026-10-29 covers a PR a session opened, on green CI and a CLEAN merge state; an ADR amendment is still asked) · the bench device and the §7 read · the separate `chore(agents):` sweep of §11.
