# F2.11 — `ELECTRICAL_CLASS_POINT_KEYS`: the electrical class point keys join the global vocabulary

*Backlog row `docs/BACKLOG.md` (Track B, `| F2.11 |`) · P1 · Effort 1–2 · Wave 2 · Depends `F3.41`, ADR · Gate: **ADR 0051 Amendment 6, Accepted 2026-09-02**, all three open questions ruled — no new ADR owed · Branch `feat/F2.11-electrical-class-point-keys`, base and PR target `main` (PR #278 merged as `37d4ad5`, so the ADR is on `main`)*

*Planned 2026-09-02 by `plan-architect` (Opus) from the accepted amendment; three questions it raised were ruled by the owner the same day and are folded in below (§9).*

---

## 1. Goal, and what is out of scope

**Goal.** `docs/electrical-derived-taglist-v1.md` is the v1 point basis for the six electrical asset classes (feeder/incomer, transformer, DG set, UPS, solar PV, APFC). 139 of its codes exist nowhere in the platform's vocabulary. Migration `0058` gives `bms.template_points.point_key` a foreign key to `bms.point_keys(code)` (ADR 0051 Amendment 3), so `F2.12` cannot author a single class template until those codes are in the table. This row puts them there: **one array, `ELECTRICAL_CLASS_POINT_KEYS`, of exactly 139 codes in `packages/shared/src/constants.ts`; 139 explicit `UNIT_BY_KEY` entries in `packages/db/src/point-keys-seed.ts`; one `keysForDomain(..., "electrical")` line appended to `GLOBAL_CATALOG`; three guard numbers moved to their new actuals.** It is `F3.41`'s shape at ten times the size. `bms.point_keys` goes 49 → **187** on a cold start (§3.1 — not 188).

**Explicitly out of scope.**

- **Any class template.** `F2.12` authors those and now waits on `F2.13` (ADR 0052, the stock asset-template catalog — drafted and accepted by the owner 2026-09-02 on PR #279, which is not yet merged; until it is, `main` still says the gate is owed). This row authors zero template content.
- **The prose "Derived:" paragraphs under each class table.** Amendment 6 decision 8: `load_pct` on a feeder, `demand_vs_contract_pct`, `hot_spot_estimate_c`, `performance_ratio_pct`, `specific_fuel_l_kwh`, `duval_triangle_zone` and the rest are derived points needing a `bms-calc-v1` formula, and most reference an asset attribute the grammar cannot name (ADR 0036; the fork `F2.9` records). **Only table rows are promoted.** `F2.12` promotes each derived code it can actually author a formula for, per formula.
- **`dga_lab_result`.** Decision 7: its unit is `text` and `telemetry.point_values.value` is a finite `double precision` (`F4.32`). It stays a lab record for `F1.13`/a maintenance note. The four numeric DGA rows carry what a point can.
- **Merging into `ELECTRICAL_POINT_KEYS`.** Decision 2. That array's own docblock says "keep in sync with simulator" and nothing simulated writes these. Merging would also break `tests/f3.39`'s clash check, which needs the arrays disjoint.
- **Six per-class arrays.** Decision 2. Three codes recur across classes (`ambient_temp_c` §2/§4/§5, `thd_v_pct` §1/§6, `battery_v` §3/§4) and all 25 reused codes would clash against the existing arrays. Class membership is `F2.12`'s content.
- **No migration and no SQL file.** Decision 6. `bms.point_keys` has been seed-seeded since `0057`; this stays on that side.
- **The water/process vocabulary.** `flow_rate`, `ph`, `cod`, `dissolved_oxygen` stay on `KEYS_AWAITING_A_VOCABULARY` in `tests/f3.38-stock-catalog-vocabulary.test.ts` and its `stillOutside` test stays green untouched. **Verified by set intersection: none of the four appears in any of the six class tables.** They land when `E5.1` promotes its own array, on this row's path.
- **`rule-points.ts`, `control-room-bindings.ts`, `contracts/dashboard.ts`.** Each names its arrays explicitly; an eighth is invisible to all three. No new `z.enum`, no `electricalClassPointKeySchema` — nothing consumes one. See §6.
- **No `AGENTS.md` §6 edit and no `docs/BACKLOG.md` ✅ mirror in this branch** — §9.10, separate `chore(agents):` PR.

---

## 2. Serial or parallel

**Serial, one branch, no fan-out.** The chain is strictly linear and single-file-cluster: `constants.ts` → `point-keys-seed.ts` → the two `tests/` guards. The guard numbers in Task 3 cannot be computed until the array in Task 1 is frozen, and every task writes into the same four files. There are no independent siblings. `F2.11` is not a ⭐ enabler, so that rule does not apply — but the dependency chain does, and fanning out would create three worktrees contending for `constants.ts`.

---

## 3. Ground truth — measured on this tree and the running stack, not assumed

Every number below was recomputed from the files on `main` at `37d4ad5`. The method is stated so it can be re-run.

| Fact | Value | How measured |
|---|---|---|
| Table rows across the six class tables | **169** | lines matching `^\|\s*\`([a-z0-9_]+)\`\s*\|` inside `## 1.`–`## 6.` sections of `docs/electrical-derived-taglist-v1.md`; prose lines are excluded because they do not match the row shape |
| Distinct codes | **165** | `new Set()` over the above |
| Recurrences | 4 (over 3 codes) | `ambient_temp_c` ×3, `thd_v_pct` ×2, `battery_v` ×2 |
| Already in a `*_POINT_KEYS` array | **25** | set intersection against the union of the seven arrays parsed out of `packages/shared/src/constants.ts` (spreads resolved, so `CONTROL_ROOM_ELECTRICAL_POINT_KEYS`'s `...ELECTRICAL_POINT_KEYS` counts) |
| The 25, spelled | `backup_min battery_temp_c battery_v breaker_main current_a current_ib current_ir current_iy frequency_hz health_pct kva kvar kw kwh_today kwh_total load_pct output_freq_hz output_voltage_v pf voltage_vbn voltage_vbr voltage_vrn voltage_vry voltage_vyb voltage_vyn` | **exactly the list the ruling names** |
| New to the platform | **140** | 165 − 25 |
| Promoted after decision 7 | **139** | 140 − `dga_lab_result` |
| Per class (first occurrence wins) | §1 **15** · §2 **30** · §3 **35** · §4 **21** · §5 **25** · §6 **13** = 139 | the three recurring codes are counted once, in the earliest class that lists them |
| Union of the seven existing arrays | **46** codes | same parse |
| `UNIT_BY_KEY` entries today | **46** | `/^\s*([a-z0-9_]+):/gm` inside the `UNIT_BY_KEY` object literal — the same regex `tests/f3.39` uses |
| `GLOBAL_CATALOG` rows today | **46** | 6 + 9 + 7 + 6 + 4 + 2 (filtered) + 12 |
| `bms.point_keys` on the running stack | **49** | `docker exec bms-postgres-1 psql -U bms_app -d bms -At -c "SELECT count(*) FROM bms.point_keys;"` |
| Codes `phe-pilot-seed.ts` registers inline | **21** | `bmsPointKeyForSensor` over `phe-catalog.json`, `TS` skipped; 3 of them are in no array — `battery_charge_pct`, `network_strength`, `controller_power_status` |
| `packages/shared/src/constants.ts` | **173** lines | `wc -l` |

### 3.1 The cold-start count is **187**, not 188 — and `battery_charge_pct` is why

The ADR's Consequences bullet and the backlog row both say "49 to 188", which is `49 + 139`. That arithmetic assumes all 139 codes are new **rows**. One of them is not.

`battery_charge_pct` is §4's *"Battery charge remaining, %, C"*. It is in no `*_POINT_KEYS` array, so by the ruling's own measurement rule it is one of the 139. But it **already occupies a row in `bms.point_keys`**, arriving by the two paths `constants.ts` cannot see — `bmsPointKeyForSensor`'s `BC: "battery_charge_pct"` in `packages/db/src/phe-pilot-seed.ts:64`, and migration `0057`'s orphan sweep. Measured on the running stack:

```
battery_charge_pct      | environment | <NULL> | 2026-09-01 11:41:02.901779+00
controller_power_status | environment | <NULL> | 2026-09-01 11:41:02.901779+00
network_strength        | environment | <NULL> | 2026-09-01 11:41:02.901779+00
```

Set union, computed rather than reasoned: `|existing 46 ∪ promoted 139 ∪ phe-only 21| = 187`, with **exactly one overlap**. Today's equivalent is 49.

**This changes no decision.** Decision 3 rules `electrical` for *every* promoted code; decision 7 rules the count at 139. Both hold. What moves is a consequence bullet's arithmetic. **Owner ruling 2026-09-02 (§9 Q2): use 187 throughout this plan, and correct the ADR Consequences line and the backlog row's "49 → 188" in the separate `chore(agents):` commit (§9.10) — never on the feature branch.**

### 3.2 Three further effects of that one code, all determined by decisions 3 + 7

`seedPheCatalog` runs at `packages/db/src/seed.ts:186`; `seedPointKeyCatalog` runs at `:217`, **after** it. The catalog upsert is

```sql
ON CONFLICT (code) DO UPDATE SET
  name = EXCLUDED.name,
  domain = EXCLUDED.domain,
  unit = COALESCE(bms.point_keys.unit, EXCLUDED.unit)
```

So once `battery_charge_pct` joins `GLOBAL_CATALOG` under `electrical` with unit `"%"`:

1. **`domain` flips `environment` → `electrical`.** `domain` is assigned outright, not `COALESCE`d. Consistent with decision 3, which is unconditional. **Owner ruling 2026-09-02 (§9 Q3): the flip is accepted.** Note this happens on the **next `pnpm db:seed` on any database**, not only a cold start — so it is observable in the API layer without the scratch DB.
2. **`unit` fills `NULL` → `"%"`** through the `COALESCE`. An improvement (the code carried no unit at all), and the only value this row can ever write for it — see §7.2.
3. **No test fails on either.** `tests/f3.39`'s clash check compares only the `*_POINT_KEYS` arrays; `phe-pilot-seed.ts`'s inline registration is invisible to it. That is the same blind spot `F3.41` discovered from the other side, so the plan states it rather than relying on a guard.

**Two documented statements go stale in this commit and must be corrected in it** — F3.41's own rule, in its words: *"that comment becomes stale in this commit and must be corrected in it."* Task 2, step 4.

### 3.3 Why the array stays in `constants.ts` — the guards decide it, not the line count

Constraint: AGENTS.md §4.5 caps a file at 1000 lines. `constants.ts` is 173 today; +139 code lines, +1 `export const`, +1 `] as const;`, +2 for the type alias, +~45 docblock ≈ **365 lines**. The cap is not in play.

But the real reason is stronger and must go in the plan so a future §4.5 split does not break it silently. **Both guards read `packages/shared/src/constants.ts` as text:**

- `tests/f3.38-stock-catalog-vocabulary.test.ts:130` — `pointKeyVocabulary` matches `/export const [A-Z_]*POINT_KEYS = \[([^\]]*)\]/g` against `CONSTANTS_REL`.
- `tests/f3.39-global-point-key-vocabulary.test.ts:453` — `arraysByName` matches the same shape against the same file.

A sibling `packages/shared/src/electrical-class-point-keys.ts` re-exported from `index.ts` would be **invisible to both, with nothing failing**: the array would be neither clash-checked nor unit-coverage-checked, and `tests/f3.38`'s vocabulary would silently not contain the 139 codes. **The array goes in `constants.ts`. State that reason in the docblock.**

Two corollaries for the array's shape:

- **The name must match `/[A-Z_]*POINT_KEYS/`** — uppercase and underscore only, no digits. `ELECTRICAL_CLASS_POINT_KEYS` satisfies both regexes.
- **The array body must contain no `]` character** — both regexes use `[^\]]*`. 139 quoted snake_case strings and comments without brackets are fine; **do not put a `[…]` citation inside the array literal.**

---

## 4. Tasks, in build order — test first in each

### Task 1 — the array reaches `constants.ts`

**Test first.** No new test file. `tests/f3.39-global-point-key-vocabulary.test.ts` and `tests/f3.38-stock-catalog-vocabulary.test.ts` are already listed in the root `typecheck:tests` script and are already run by `pnpm test`, which `.github/workflows/ci.yml:181` invokes via `pnpm test:coverage`. **Nothing is owed in `typecheck:tests` and nothing is owed in `ci.yml` — say so rather than omitting it.** Both files live in the top-level `tests/` carve-out, so their invariants stay **inline** with no `*.spec.ts` sibling (§4.6).

The one test edit that must land **with** the array, not after it:

1. In `tests/f3.39-…:475-483`, add `ELECTRICAL_CLASS_POINT_KEYS: "electrical",` to `ARRAY_DOMAIN`. **This is not optional and it is what forces the rest of the row to exist.** The file's own docblock states it: *"An array missing from this table escapes every check below, silently."* Adding the entry makes `it("the array-to-domain mapping still matches the seed")` demand a `keysForDomain(ELECTRICAL_CLASS_POINT_KEYS …, "electrical")` call in `point-keys-seed.ts`, and enrols the array in the clash check and the `UNIT_BY_KEY` coverage check. Run the suite after this step alone: it must go **red** on the missing `keysForDomain` call. A green run here means the entry did not take.

**Then implement.** `packages/shared/src/constants.ts` — one new array plus its type, appended after `METERED_PUMPING_POINT_KEYS`, following the file's uniform convention:

```ts
export const ELECTRICAL_CLASS_POINT_KEYS = [ /* 139 codes, §4.1's order */ ] as const;

export type ElectricalClassPointKey = (typeof ELECTRICAL_CLASS_POINT_KEYS)[number];
```

The type alias is file convention (every other array has one) and is exported for `F2.12`; nothing consumes it yet, and no `z.enum` is built from it.

**The docblock must record, in the repo's style** (this list is the acceptance criterion for the docblock — every item, or a later reader re-opens a ruled question):

- **The citation.** ADR 0051 Amendment 6, Accepted 2026-09-02, and `docs/electrical-derived-taglist-v1.md` as the source — *the v1 point basis for every electrical class template, derived from published practice and not from a client export.* The citation is what makes v1's assumptions auditable when the real A1 tag list lands and v2 supersedes them.
- **Why one array and not six per class** (decision 2): `tests/f3.39`'s clash check requires the `*_POINT_KEYS` arrays to be disjoint, because `seedPointKeyCatalog` writes them in one `ON CONFLICT (code) DO UPDATE` pass and a code in two arrays takes whichever domain came last, silently. Per-class arrays would recur on three codes among themselves and on all 25 reused codes against the existing arrays. And class membership is content — a transformer template declares `top_oil_temp_c` *and* `kw` *and* `voltage_vry`; the vocabulary's job ends at knowing each of them.
- **Why not `ELECTRICAL_POINT_KEYS`**: that array's own docblock says "keep in sync with simulator", and nothing simulated writes these. Same distinction `METERED_PUMPING_POINT_KEYS` draws.
- **The `dga_lab_result` exclusion** (decision 7): unit `text`, and `telemetry.point_values.value` is a finite `double precision` (`F4.32`), so a text result cannot be a point at all. The four numeric DGA rows carry what a point can. **139 codes, not 140.**
- **The three recurrences** — `ambient_temp_c` (§2, §4, §5), `thd_v_pct` (§1, §6), `battery_v` (§3, §4) — and decision 5's one-code-one-meaning ruling. The class prefixes are kept as listed (`gen_*`, `input_*`/`output_*`, `ac_*`/`dc_*`) because each separates the generating or converting side from the §1 meter at the point of connection.
- **That the 25 reused codes are deliberately absent from this array**, with the list, and that their absence is what keeps the clash check green.
- **That every code needs a `UNIT_BY_KEY` entry in `packages/db/src/point-keys-seed.ts`**, enforced by `tests/f3.39` — `keysForDomain` writes `UNIT_BY_KEY[code] ?? null`, so a missing entry seeds `NULL`.
- **Enum- and code-valued rows are promoted** (decision 7's second half): `dg_mode`, `ups_status`, `inv_status`, `relay_trip_code`, `silica_gel_state` and the like carry a numeric code in `value`; the vendor-enum-to-number map is the ingest normaliser's, exactly as `bmsPointKeyForSensor` maps PHE's sensor codes today.
- **That the array must stay in this file** — §3.3's reason, in one sentence: both `tests/f3.38`'s `pointKeyVocabulary` and `tests/f3.39`'s `arraysByName` read this file as text, so a §4.5 split would make the array invisible to both with nothing failing.
- **That `battery_charge_pct` is here and already has a row** — §3.2, cross-referencing the `METERED_PUMPING_POINT_KEYS` docblock correction in Task 2.

**Gate for this task:** `pnpm build` green, and `pnpm test` still **red** on the `keysForDomain` pin and the `UNIT_BY_KEY` coverage check. That red is the proof the array was parsed.

#### 4.1 The 139 codes and their `UNIT_BY_KEY` values — the full table

Grouped by class, first occurrence only, in the order they appear in the tag list. **Unit column read from the file; `0/1`, `enum`, `code`, `tap`, `count` and `—` map to `""` (decision 4 — the way `pf`, `breaker_main` and `outlets_used` already spell an unset unit, and never a missing entry); `kVAR` → `kVAr` and `kVARh` → `kVArh` per decision 4; `rpm` → `RPM` to match the existing `fan_rpm` entry (owner ruling 2026-09-02, §9 Q1).** Type nothing from memory.

**§1 Feeder / incomer — 15**

```
current_in: "A",            kvah_total: "kVAh",         kvarh_total: "kVArh",
demand_kw: "kW",            max_demand_kw: "kW",        max_demand_kva: "kVA",
thd_v_pct: "%",             thd_i_pct: "%",             voltage_unbalance_pct: "%",
current_unbalance_pct: "%", breaker_trip: "",           breaker_spring_charged: "",
relay_trip_code: "",        earth_fault_state: "",      meter_comms_ok: "",
```

**§2 Transformer — 30**

```
top_oil_temp_c: "°C",       winding_temp_c: "°C",       winding_temp_r_c: "°C",
winding_temp_y_c: "°C",     winding_temp_b_c: "°C",     ambient_temp_c: "°C",
oil_level_pct: "%",         oil_level_low: "",          buchholz_alarm: "",
buchholz_trip: "",          prv_operated: "",           oti_alarm: "",
oti_trip: "",               wti_alarm: "",              wti_trip: "",
tap_position: "",           oltc_in_progress: "",       oltc_operation_count: "",
cooling_fan_status: "",     cooling_pump_status: "",    dga_h2_ppm: "ppm",
dga_c2h2_ppm: "ppm",        dga_ch4_ppm: "ppm",         dga_co_ppm: "ppm",
oil_moisture_ppm: "ppm",    lv_load_pct: "%",           oil_bdv_kv: "kV",
oil_moisture_lab_ppm: "ppm", silica_gel_state: "",      insulation_resistance_mohm: "MΩ",
```

**§3 DG set — 35**

```
dg_status: "",              dg_mode: "",                dg_on_load: "",
dg_alarm: "",               dg_shutdown: "",            dg_alarm_code: "",
mains_available: "",        engine_speed_rpm: "RPM",    oil_pressure_bar: "bar",
coolant_temp_c: "°C",       oil_temp_c: "°C",           exhaust_temp_c: "°C",
fuel_level_pct: "%",        bulk_fuel_level_pct: "%",   fuel_rate_lph: "L/hr",
fuel_totalizer_l: "L",      charger_alternator_v: "V",  coolant_level_low: "",
run_hours_h: "h",           start_count: "",            failed_start_count: "",
gen_voltage_vry: "V",       gen_voltage_vyb: "V",       gen_voltage_vbr: "V",
gen_current_ir: "A",        gen_current_iy: "A",        gen_current_ib: "A",
gen_frequency_hz: "Hz",     gen_kw: "kW",               gen_kva: "kVA",
gen_pf: "",                 gen_kwh_total: "kWh",       service_due_h: "h",
emergency_stop_state: "",   canopy_temp_c: "°C",
```

**§4 UPS — 21**

```
ups_status: "",             ups_alarm: "",              ups_alarm_code: "",
on_battery: "",             on_bypass: "",              input_voltage_v: "V",
input_frequency_hz: "Hz",   output_current_a: "A",      output_kw: "kW",
output_kva: "kVA",          battery_current_a: "A",     battery_charge_pct: "%",
battery_time_on_s: "s",     battery_replace_flag: "",   battery_last_test: "",
rectifier_ok: "",           inverter_ok: "",            fan_ok: "",
cell_voltage_min_v: "V",    cell_voltage_max_v: "V",    impedance_test_result: "",
```

**§5 Solar PV — 25**

```
inv_status: "",             inv_fault: "",              inv_event_code: "",
dc_voltage_v: "V",          dc_current_a: "A",          dc_power_kw: "kW",
ac_power_kw: "kW",          ac_kva: "kVA",              ac_pf: "",
ac_frequency_hz: "Hz",      ac_voltage_vry: "V",        ac_voltage_vyb: "V",
ac_voltage_vbr: "V",        ac_current_ir: "A",         ac_current_iy: "A",
ac_current_ib: "A",         energy_total_kwh: "kWh",    energy_today_kwh: "kWh",
cabinet_temp_c: "°C",       irradiance_wm2: "W/m²",     module_temp_c: "°C",
string_current_a: "A",      insulation_resistance_kohm: "kΩ", grid_export_kw: "kW",
soiling_loss_pct: "%",
```

**§6 Capacitor bank / APFC — 13**

```
apfc_status: "",            apfc_alarm: "",             target_pf: "",
actual_pf: "",              steps_on_count: "",         step_state: "",
kvar_connected: "kVAr",     kvar_required: "kVAr",      bus_voltage_v: "V",
panel_temp_c: "°C",         step_operation_count: "",   capacitor_current_a: "A",
step_fault_state: "",
```

**Unit tally, as a cross-check on the transcription** — `""` 54 · `°C` 13 · `A` 12 · `V` 12 · `%` 10 · `kW` 7 · `ppm` 6 · `kVA` 4 · `Hz` 3 · `kWh` 3 · `h` 2 · `kVAr` 2 · `kVAh` 1 · `kVArh` 1 · `kV` 1 · `MΩ` 1 · `kΩ` 1 · `RPM` 1 · `bar` 1 · `L/hr` 1 · `L` 1 · `s` 1 · `W/m²` 1 = **139**.

---

### Task 2 — `point-keys-seed.ts` seeds them, and two stale comments are corrected

**Test first.** The two `tests/f3.39` cases enrolled by Task 1's `ARRAY_DOMAIN` entry are already red and are this task's tests — `it("the array-to-domain mapping still matches the seed")` and `it("every catalogued point key has a UNIT_BY_KEY entry")`. Do not add a case; make these go green.

**Then implement.** `packages/db/src/point-keys-seed.ts`:

1. Import `ELECTRICAL_CLASS_POINT_KEYS` from `@bms/shared`, in the existing alphabetical import block.
2. `UNIT_BY_KEY` gains **139 entries**, exactly §4.1's table, under a section comment citing ADR 0051 Amendment 6 decision 4 and naming the file the units were read from. Repeat, in that comment, that `""` and not `null` is the spelling for a binary/enum/code/tap/count row, because a missing entry seeds `NULL`.
3. `GLOBAL_CATALOG` gains **one line, appended LAST**, after the `METERED_PUMPING_POINT_KEYS` entry:

   ```ts
   ...keysForDomain(ELECTRICAL_CLASS_POINT_KEYS, "electrical"),
   ```

   **Last, and the reason is not tidiness.** (a) The `.filter()` above that subtracts `ELECTRICAL_POINT_KEYS` from the control-room array must keep reading exactly what it read before. (b) `created_at` ordering: five fixtures pick their point key with `ORDER BY created_at, code` (see §6). Appending last gives the 139 new rows the newest timestamps on every database, existing and fresh, so no fixture window moves. The comment must say (b), because it is the invisible one.
4. **Correct the two stale statements, in this commit.**
   - `packages/shared/src/constants.ts:139-144` — the `METERED_PUMPING_POINT_KEYS` docblock says `battery_charge_pct`, `network_strength` and `controller_power_status` are *"`environment` domain rather than `electrical`"* and that *"nothing regresses by leaving them on the two paths above"*. **One of the three has just left.** Rewrite that paragraph: two of the three stay outside; `battery_charge_pct` joins `ELECTRICAL_CLASS_POINT_KEYS` as §4's *Battery charge remaining*, its `domain` moves to `electrical` per Amendment 6 decision 3, and its `unit` fills from `NULL` to `"%"` through the catalog upsert's `COALESCE`.
   - `apps/api/src/admin/telemetry-entry/telemetry-write.spec.ts` (~line 165) and `apps/api/src/admin/telemetry-import/telemetry-import.spec.ts` (~line 120) — both comments say *"`network_strength` and `controller_power_status` are still NULL"* while introducing them as part of a set that includes `battery_charge_pct`. The sentence is now wrong about which codes carry a genuine `NULL`. Correct both; **the predicate `unit IS NOT NULL` itself does not change** — an empty-string unit is still compared, which is why the predicate stops at `NULL`.

**What does NOT change, stated so a reader can tell checked from untouched:**

- `titleCase()` produces the same `name` a hand-written row would; nothing else writes these 139 codes, so there is no second writer to agree with.
- `STOCK_POINT_KEY_CODES` grows 46 → 185. `packages/db/src/access-fixtures-seed.ts:124` throws only when `MANUAL_POINT_KEY` (`"backup_min"`) is **absent**; growing a list cannot remove a member. Verified, not assumed.
- **No `asset_points` row is created by this row.** Nothing enumerates the catalog onto assets: `seedRuledPointCatalog` is driven by published threshold rules, `asset-template-health-seed.ts` reads existing `asset_points`. `verifyHierarchySeed`'s `expect("PHE asset_points", …, 252)` at `packages/db/src/verify-hierarchy-seed.ts:189` is **unchanged and must stay 252** — assert it as an unchanged gate.

---

### Task 3 — the guard numbers move to the new actuals

**Test first is the whole task** — these are the tests. Each number is a lower bound read off the new actual, and the two guard files argue at length for moving a bound to its actual rather than leaving slack (`tests/f3.39:682-687`, `tests/f3.38:243-250`). Follow that, not the minimum.

| File · line | Assertion | From | To | Why exactly this number |
|---|---|---|---|---|
| `tests/f3.38-…:264` | `vocabulary.size` | `>= 46` | `>= 185` | union of the eight arrays: 46 + 139, disjoint by construction |
| `tests/f3.39-…:574` | `units.size` | `>= 46` | `>= 185` | `UNIT_BY_KEY` keys: 46 + 139 |
| `tests/f3.39-…:680` | `arraysByName.size` | `>= 7` | `>= 8` | the eighth `*_POINT_KEYS` array |
| `tests/f3.39-…:687` | `codes.size` | `>= 46` | `>= 185` | same union as f3.38's, parsed by the sibling regex |
| `tests/f3.39-…:475` | `ARRAY_DOMAIN` | 7 entries | 8 entries | landed in Task 1 — restated here so the commit's diff is complete |

**Every number that must NOT move, and why:**

- `tests/f3.38:272` — `roles.size` stays `toBe(28)`. This row adds no SQL file, so `ROLE_MIGRATION_RELS` stays at two entries.
- `tests/f3.38:254-255` — `pointKeys.length >= 23` and `roleCodes.length >= 23`. No stock template changes.
- `tests/f3.38:262` — sections-with-a-pointKey `>= 5`. Unchanged.
- `tests/f3.38:209-214` — **`KEYS_AWAITING_A_VOCABULARY` is untouched**, and `it("no key still on the awaiting-a-vocabulary list has since joined the vocabulary")` must stay green. Verified by set intersection: `flow_rate`, `ph`, `cod`, `dissolved_oxygen` appear in none of the six class tables.
- `tests/f3.39:668` — `statementsSeen >= 2`. Still two `INSERT INTO bms.point_keys` statements, one per seed.
- `packages/db/src/verify-hierarchy-seed.ts:189` — PHE `asset_points` stays `252`.
- **Never lower a coverage threshold to go green, and never assert on a lifetime counter.** Neither is in play here; stated because §4 of the operating model asks for it.

---

## 5. Contract work — none, and here is why that is the answer rather than an omission

**This item touches no API response.** §4.8 / ADR 0030 bind response *types* to a `z.infer` of a schema in `packages/shared/src/contracts/`. `adminPointKeyDtoSchema` already describes a `bms.point_keys` row and is unchanged by this row: no column moves, no field is added, no field is removed. `GET /api/v1/admin/point-keys` returns more **rows**, never a different **shape**.

Nothing else is owed either, and each negative is deliberate:

- **No new `z.enum`.** `packages/shared/src/contracts/dashboard.ts:170-175` builds six point-key enums from six named arrays. It does not enumerate `*_POINT_KEYS` generically, so an eighth array is invisible to it. Adding `electricalClassPointKeySchema` would create a 139-member enum that no schema references — the decorative vocabulary Amendment 6's own reasoning exists to end.
- **No `z.intersection` / `.merge()` / `.readonly()` question arises**, because no object schema is authored or extended. The encoding rules §4.8 names have no subject here.
- **`export type ElectricalClassPointKey` is a plain `(typeof …)[number]`**, file convention, not a contract.

---

## 6. Blast radius — every caller the change forces, and every one it does not

**Forced to change (3 files, all in Tasks 1–3):**

| File | What changes |
|---|---|
| `packages/shared/src/constants.ts` | the array, the type, the docblock, **and the `METERED_PUMPING_POINT_KEYS` docblock correction** |
| `packages/db/src/point-keys-seed.ts` | import, 139 `UNIT_BY_KEY` entries, one `GLOBAL_CATALOG` line |
| `tests/f3.39-…` + `tests/f3.38-…` | `ARRAY_DOMAIN` entry + four bounds |

**Comment-only, forced by §3.2 (2 files, Task 2 step 4):** `apps/api/src/admin/telemetry-entry/telemetry-write.spec.ts`, `apps/api/src/admin/telemetry-import/telemetry-import.spec.ts`. The SQL is untouched; only the sentence that names which codes carry a genuine `NULL`.

**Reads `bms.point_keys` and is affected only by row count — verified, no change owed:**

| Caller | Why it is safe |
|---|---|
| `apps/api/src/admin/point-keys/point-keys.service.ts:59-73` | `list()` takes an optional `active` filter and `.orderBy(asc(pointKeys.code))` — **no `limit`, no pagination cap**. 187 rows list fine. |
| `apps/api/src/admin/point-keys/point-keys.controller.ts` | `@Get()` passes only `active`. No cap. |
| `apps/web/src/pages/admin/point-keys-page.tsx` | no page size, no slice — renders the list it is given. |
| `apps/api/src/admin/onboarding/onboarding-catalog.service.ts:37-48` | `listPointKeys` selects all, ordered by `code`. Grows; no cap. `formatPointKeysForChat` will produce a longer string — cosmetic. |
| `apps/api/src/admin/asset-points/resolve-catalog-point-key.ts:53-57` | lookup by `code` + `active`, `.limit(1)`. Unaffected. |
| `apps/api/src/admin/asset-templates/asset-templates.service.ts:603`, `-instantiate.service.ts:394`, `-migrate.service.ts:772` | per-key lookups. Unaffected. |

**Fixtures that pick a point key by `ORDER BY created_at, code` — all five re-checked, none moves, because the new rows are appended last:**

`telemetry-write.spec.ts:170` (`LIMIT 5`, `unit IS NOT NULL`) · `telemetry-import.spec.ts:122` (same) · `resolve-catalog-point-key.spec.ts:57` (`LIMIT 1`) · `asset-templates.instantiate.integration.spec.ts:158` (`LIMIT 4`) · `asset-templates.lifecycle.integration.spec.ts:185` (`ARRAY_AGG … [1:2]`).

**One cold-start-only caveat, named because it is the exact shape of `F3.41`'s `chlorine_pump_on` trap.** On the running stack the three orphan codes share `created_at 2026-09-01 11:41:02.901779`, which is **later** than the 34-code block at `2026-08-27`, so `battery_charge_pct` gaining a unit cannot enter the `unit IS NOT NULL … LIMIT 5` window there. On a **cold start** the ordering is insertion order and `phe-pilot-seed` runs first, so `battery_charge_pct` has an early `created_at` and does enter that window. It is harmless — `"%"` is a real, non-`NULL` unit, and `telemetry-write.service.ts` guards the mismatch comparison on `authoritativeUnit !== null`, so the unit-mismatch case stays non-vacuous. **Run both suites on the scratch database in §7.3 anyway. If either fails, the fix is to tighten the fixture predicate — never to fabricate a unit and never to lower an assertion.**

**Explicitly NOT affected — checked, not assumed:**

- `apps/api/src/rules/rule-points.ts:1-36` names six arrays in a switch; an eighth is invisible. `rule-points.spec.ts` unchanged.
- `apps/web/src/components/live-svg/control-room-bindings.ts:67-72` spreads five named arrays into `CR_POINT_KEYS`. Unchanged.
- `packages/shared/src/contracts/dashboard.ts` — §5.
- `apps/sim` writes `ELECTRICAL_POINT_KEYS`, untouched. **Simulator N/A.**
- `apps/ingest` reads neither `constants.ts` nor the catalog. **Ingest N/A.**
- `apps/api/src/admin/dashboard-templates/stock-catalog*.ts` — no stock template binds any of the 139. `tests/f3.38`'s catalog scan finds the same 23 `pointKey` values.
- `tests/f3.42-template-point-key-constraint.test.ts` — asserts the `0058` FK's shape, not the vocabulary's contents.
- `packages/db/drizzle/**` — **no migration and no SQL file.** Decision 6.

---

## 7. Verification — §4.6, layer by layer, N/A named

| Claim | Held by |
|---|---|
| the array parses under both guards' regexes; it is filed under `electrical`; no code has two domains across the eight arrays; every one of the 185 codes has a `UNIT_BY_KEY` entry | `tests/f3.39-global-point-key-vocabulary.test.ts` |
| the vocabulary really grew (anti-vacuity, 185/8); no stock `pointKey` regressed; `KEYS_AWAITING_A_VOCABULARY` still holds four keys that are outside the vocabulary | `tests/f3.38-stock-catalog-vocabulary.test.ts` |
| the array and the type compile, and `@bms/db` resolves the new import | `pnpm build` (= `pnpm typecheck`) |
| the two `tests/` files still typecheck | `pnpm typecheck:tests` |
| PHE's asset/point/membership counts did not move | `verifyHierarchySeed`, which `pnpm db:seed` calls and CI runs |

**Commands, in order, from the repo root** — not `pnpm --filter api`, because these `tests/` files read repository files through `process.cwd()` and a filtered runner sets a different working directory from the one CI uses:

```
pnpm install --frozen-lockfile      # stale shared/dist is the usual cause of a red local suite
pnpm build
pnpm typecheck:tests
pnpm test                           # then pnpm test:coverage, which is what CI enforces
```

Set all four role URLs or every `*.integration.spec.ts` skips silently. If one shared-database suite fails, re-run it alone before investigating.

### 7.1 Database — **required**, and the primary layer for this row

**Running stack** (`bms-postgres-1`, **port 5433** — a gitignored compose override remaps it, and compose must run from the repo root):

```
pnpm db:migrate && pnpm db:seed
docker exec bms-postgres-1 psql -U bms_app -d bms -At -c "SELECT count(*) FROM bms.point_keys;"
```

Expect **187** on a database that already holds the 49. Then:

```
docker exec bms-postgres-1 psql -U bms_app -d bms -At -c \
  "SELECT code||' | '||domain||' | '||coalesce(unit,'<NULL>') FROM bms.point_keys \
   WHERE code IN ('battery_charge_pct','top_oil_temp_c','dg_mode','irradiance_wm2','kvarh_total','insulation_resistance_mohm','engine_speed_rpm');"
```

Expect `battery_charge_pct | electrical | %` — the §3.2 flip, observable here without a cold start — `dg_mode | electrical | ` (empty, **not** `<NULL>`), and `engine_speed_rpm | electrical | RPM`. Also confirm `dga_lab_result` returns **no row**.

### 7.2 The 139 units are write-once — diff them all, do not spot-check

`seedPointKeyCatalog`'s upsert is `unit = COALESCE(bms.point_keys.unit, EXCLUDED.unit)`, and the function's own docblock states the cost: *"THE COST, STATED RATHER THAN DISCOVERED LATER: this seed can no longer CORRECT a unit. Change a value in `UNIT_BY_KEY` and existing databases keep the old one; only a fresh row takes the new."*

**A typo in any of the 139 is therefore permanent on every database that seeds it, and editing `UNIT_BY_KEY` later fixes nothing.** Twelve codes was a proofread; 139 is not. So the check is a scripted diff, not a spot-check:

```
docker exec bms-postgres-1 psql -U bms_app -d bms -At -F'|' -c \
  "SELECT code, coalesce(unit,'<NULL>') FROM bms.point_keys ORDER BY code;" > <scratchpad>/seeded.txt
```

Compare all 139 `(code, unit)` pairs against §4.1's table with a script — not by eye — and require zero differences and zero `<NULL>`. This is the only gate that catches a typo while it is still fixable.

### 7.3 Scratch cold start — its own gate

A `DROP DATABASE` does **not** fire the compose init hook, so replay the init SQL `docker-compose.yml` mounts on a scratch database, or use `docker compose down -v`. Then, **once**:

```
pnpm --filter @bms/db roles && pnpm db:migrate && pnpm db:seed
```

`roles` and `migrate` connect as `DATABASE_URL_SUPERUSER`; `seed` connects as `DATABASE_URL` (= `bms_owner`, not a superuser, so `FORCE ROW LEVEL SECURITY` binds it). Assert:

1. `verifyHierarchySeed: ok`, and PHE `asset_points` = **252**, unchanged.
2. `SELECT count(*) FROM bms.point_keys` = **187**. *Derivation, so a reader can check the arithmetic rather than trust it:* 46 existing array codes + 139 promoted = 185 from `GLOBAL_CATALOG`, plus `network_strength` and `controller_power_status` from `phe-pilot-seed.ts` = 187. `battery_charge_pct` is in both and is counted once. **Not 188 — see §3.1.**
3. The §7.2 full unit diff, again, on the fresh rows.
4. `pnpm test` from the repo root against the scratch database, with the two telemetry suites specifically green (§6's cold-start caveat).

The dev database cannot prove (2): it holds `battery_charge_pct` from `0057`'s orphan sweep, which finds nothing on an empty volume.

### 7.4 API — **required, and cheap**

`docker compose build api` **restarts nothing.** Rebuild, then `docker compose up -d api`, and check the container's `Created` time against the commit before trusting any response. One call:

```
GET /api/v1/admin/point-keys           as a global admin
```

Assert: the list returns **187** items with no pagination and no truncation; `top_oil_temp_c`, `dg_mode`, `irradiance_wm2` are present with `domain: "electrical"`; `dga_lab_result` is absent. This is a `curl` assertion on an exact count and three codes — no browser.

### 7.5 Browser — **N/A, with the reason rather than silence**

`/admin/point-keys` renders more rows and nothing else: no component, route, store, contract or bundle changes, and `apps/web/src/pages/admin/point-keys-page.tsx` has no page size or slice to overflow. The only browser-observable claim — "the list renders 187 rows" — is already held by §7.4's `curl` on the same endpoint the page calls, which is the stronger and cheaper check. **No `mcp__claude-in-chrome__computer` call is warranted.** If the row count is ever in doubt in the UI, it is one `javascript_tool` exact-string assertion sent to `browser-verifier`, never a screenshot.

*(Recorded because `F3.37` spent 360.2k of one session's 363.4k message tokens on browser screenshots for claims cheaper gates already held.)*

### 7.6 Layers that are N/A, each with its reason

- **Migration — N/A.** Decision 6: no SQL file, no journal entry, no `_journal.json` edit. `tests/f3.39`'s `0057` statement-order block is untouched.
- **MQTT / ingest — N/A.** `apps/ingest` reads neither `constants.ts` nor the catalog. No code here arrives over MQTT today.
- **Simulator — N/A.** `apps/sim` writes `ELECTRICAL_POINT_KEYS`, deliberately untouched (decision 2).
- **Contract / OpenAPI — N/A.** §5: no response shape moves.
- **`typecheck:tests` / `ci.yml` — N/A, and this is the checked kind.** No new file lands in `tests/`; both guard files are already hand-listed in the root `typecheck:tests` script and already run under `pnpm test:coverage` at `.github/workflows/ci.yml:181`. Nothing is owed in either.

---

## 8. Commit shape

Frequent commits, one per task, each green before the next:

1. `feat(shared): the electrical class point-key vocabulary reaches constants.ts` — the array, the type, the docblock, the `METERED_PUMPING_POINT_KEYS` docblock correction, and the `ARRAY_DOMAIN` entry that makes the next commit mandatory. This plan lands in the same commit as `docs/plans/f2.11-electrical-class-point-keys.md`, following `F3.41`'s precedent.
2. `feat(db): the electrical class keys join GLOBAL_CATALOG with their units` — the 139 `UNIT_BY_KEY` entries, the one `keysForDomain` line, and the two telemetry-spec comment corrections.
3. `test: the f3.38 and f3.39 anti-vacuity bounds move to the new actuals` — 46 → 185 ×3, 7 → 8.

**Separate `chore(agents):` commit, on its own branch, never folded into the feature branch (§9.10):**

- any `AGENTS.md` edit — the status line, the §2 *Master data* row (which describes `bms.point_keys` as platform vocabulary), and any §4/§5/§6 mirror;
- the `docs/BACKLOG.md` ✅ closure row for `F2.11`;
- **the two "49 → 188" corrections** — the ADR 0051 Amendment 6 Consequences bullet and the `F2.11` backlog row — to **49 → 187**, with `battery_charge_pct` named as the one overlap;
- **a third ADR correction**: the same Consequences bullet says `tests/f3.39`'s checks *"hold with one array and need no change"* — they needed the `ARRAY_DOMAIN` entry, without which every check would have passed vacuously, plus three bounds;
- **a new backlog row** for what the security and migration reviews found (2026-09-02): `seedPointKeyCatalog` assigns `name` and `domain` outright, and `updatePointKeyBodySchema` admits both, so a global administrator's `PATCH` of a `name` is reverted on every `compose up` while its audit row stands. Pre-existing since `F3.39`; `F2.11` multiplies the exposure from 46 to 185 rows. Owner decision: `COALESCE` `name` like `unit`, or narrow the `PATCH` body;
- **a Consequences note for `F2.12` and the onboarding operator** (migration review M2): four seeded units differ from the tag list's spelling by decision 4 (`kVAr`, `kVArh`, `RPM`), and `onboarding-commit.service.ts` refuses a draft that declares a code with a different unit or domain than the catalog — so a client CSV transcribed from the tag list with `rpm` or `kVAR` gets a 400 naming a global administrator, and an `ambient_temp_c` declared under `hvac` is refused the same way;
- any roadmap mirror.

The board republish (`backlog-status.mjs` **then** `backlog-dashboard.mjs`, in that order) needs a full read of the backlog and belongs in a fresh session — ask before spending it.

---

## 9. Questions the plan raised — all three ruled by the owner, 2026-09-02

1. **`engine_speed_rpm` — `"rpm"` or `"RPM"`?** The tag list writes `rpm`; the existing `fan_rpm` entry is `"RPM"`. Decision 4's second rule — spellings follow the entries already there — wins, as it does for `kVAr`. **Ruled: `"RPM"`.** One spelling for one unit across the vocabulary. §4.1 and its tally carry the ruling.
2. **The count correction, 188 → 187.** Derived and measured (§3.1); no decision changes. **Ruled: use 187 here, and correct the ADR Consequences bullet and the backlog row in the `chore(agents):` commit**, never on this branch.
3. **`battery_charge_pct`'s domain flip, `environment` → `electrical`.** Decision 3 is unconditional; its rationale ("the filing domain follows the asset") points the other way for this one code, whose registering asset is a `PHE-AIRSP1051M-*` gateway filed under `environment`. **Ruled: accept the flip.** Recorded in the array docblock.

## 10. Gates

- **ADR gate: discharged.** ADR 0051 Amendment 6 is **Accepted 2026-09-02**, all three open questions ruled. No new ADR is owed, and no ADR text may be drafted on this branch.
- **Merge approval: still owed, and it is the human's.** Target the PR at `main`.
- **`F2.12` remains blocked** on `F2.13` (ADR 0052, accepted on PR #279, pending merge), which this row does not touch.

---

**Files a reader of this plan should open first:** `docs/adr/0051-global-template-vocabulary.md` (from `## Amendment 6`), `docs/electrical-derived-taglist-v1.md`, `packages/shared/src/constants.ts`, `packages/db/src/point-keys-seed.ts`, `tests/f3.38-stock-catalog-vocabulary.test.ts`, `tests/f3.39-global-point-key-vocabulary.test.ts`, and the precedent `docs/plans/f3.41-metered-pumping-stock-template.md`.
