# F2.12 — The five remaining electrical class templates, as stock catalog content

*Backlog row `docs/BACKLOG.md` (Track F, `| F2.12 |`) · P1 · Effort **3–5** · Wave 2 · Depends `F2.11`, `F2.13` · Branch `feat/F2.12-electrical-class-templates`, base `main` at `15ff000`. PR #285 (the F2.13 sweep) flips F2.13 to ✅ and touches `docs/BACKLOG.md` + `AGENTS.md` only — no code conflict.*

*Planned 2026-09-02 by `plan-architect` (Opus) from `docs/electrical-derived-taglist-v1.md` §§2–6, the shipped `F2.13` code, and ADR 0051 Amendment 6 decision 8. Transcribed with one §7 correction (the catalog's test-side importer is the `.test.ts` wrapper, not the `.spec.ts`).*

**Gates passed:** `F2.11` ✅ (139 electrical class keys in `ELECTRICAL_CLASS_POINT_KEYS`, units in `UNIT_BY_KEY`) · ADR 0019 Amendment 2 ✅ (Accepted 2026-09-02; the pair-absent alarm surface shipped in `F2.13`) · ADR 0052 ✅ and built by `F2.13` (catalog, stamp, routes, import control, `meta.tier`) · ADR 0051 Amendment 6 decision 8, which **pre-authorizes this row's promotions "in its plan"** — no new ADR is owed.

**Gates owed:** three owner rulings in §11 before Task 4 · three review agents before the PR (no `migration-reviewer` — no SQL) · merge approval.

---

## 1. Goal

Author the five electrical asset classes the tag list describes and `F2.13` did not ship — **transformer, DG set, UPS, solar PV, APFC** — as five more `StockAssetTemplateEntry` values in the electrical pack, so that every organization can import a real, complete class template through the mechanism `F2.13` built. Each entry declares its class table from `docs/electrical-derived-taglist-v1.md` as template points (`C` rows required and `meta.tier: "core"`, `X` rows optional and `"extended"`, `M` rows optional and `"manual"`), carries the file's alarm bullets as **pair-absent philosophy rows** (a meaning and a severity, never a number — ADR 0019 Amendment 2), carries its **maintenance plans** as `content.maintenance`, and carries its **KPIs** as `content.kpis` `bms-calc-v1` expressions. Five of the tag list's derived codes turn out to be genuinely expressible over measured points in their own class; per ADR 0051 Amendment 6 decision 8 those five — plus one the tag list does not name, `cell_voltage_spread_v`, ruled in by the owner (§12 ruling 2) — are **promoted into `ELECTRICAL_CLASS_POINT_KEYS` and authored as `kind: "derived"` template points with real formulas**, and the other thirty-two are **deferred and named, never placeholdered**. The pack file crosses the §4.5 1000-line cap on the way, so it splits one module per class, and the build-time vocabulary guard gains the `pointKeys:` scan `F2.13` wrote an instruction for and could not write a check for.

When this lands, `F3.2` (per-asset-type default dashboards) has authored content to draw from for six electrical classes instead of one, and the SOW page-9 *Electrical Distribution Overview* and page-10 Utilities node have their asset classes defined in the product rather than in a document.

## 2. Out of scope

- **The feeder/incomer class stays at `stockVersion: 1` and its content is not edited.** §5.6 records the four candidate reasons to bump it and rejects all four. The only change it takes is a **text-only move** into its own file (Task 1), which is not a content change and therefore not a version bump.
- **Every KPI that needs an asset attribute or a cross-asset value**, each named with its reason in §5 and asserted absent by the build spec:
  - `load_pct` (feeder, transformer, DG) — measured kVA or kW ÷ **rating**, an asset attribute.
  - `demand_vs_contract_pct` — **contract demand**, an asset attribute (the page-9 KPI).
  - `pf_penalty_flag` and `pf_penalty_hours` — the **tariff PF band**, a site attribute, plus accumulation.
  - `performance_ratio_pct`, `specific_yield_kwh_kwp_day`, `capacity_utilization_pct` — **installed kWp**, an asset attribute.
  - `losses_pct` — incomer − Σ feeders, a **cross-asset sum** `bms-calc-v1` cannot name.
  - `lv_load_pct` (§2, in-table `D`) and `grid_export_kw` (§5, in-table `D`) — both read a **different asset's** §1 meter.
  - `hot_spot_estimate_c`, `loss_of_life_pct_day`, `duval_triangle_zone` — models the grammar has no functions for (IEC 60076-7 exponents, the C57.91 exponential ageing factor, a triangle-zone lookup).
  - `tap_changes_per_day`, `starts_per_day`, `steps_per_day`, `availability_pct`, `underload_hours`, `battery_events_per_month`, `charge_cycle_count` — every one needs a **time window** the grammar has no state for.
  - `fuel_hours_remaining_h` — the tag list writes it "level ÷ rate", but `fuel_level_pct` is a **percentage**; converting it to litres needs the tank capacity, an attribute.
  - `runtime_margin_min` (site minimum), `battery_age_months` (attribute), `capacitor_health_pct` (rated kVAr per step), `pf_correction_kvar` (needs `tan`/`acos`), `string_current_deviation_pct` (needs the whole string set), `self_consumption_pct` (site load), `co2_avoided_kg` (`E4.2`'s, plus an emission factor), `kwh_per_unit_output` and `specific_energy_kwh_kl` (production / KL from another asset).
- **`F3.2` default dashboards.** No `content.dashboards` key on any entry. A dashboard is that row's shape to choose.
- **Any seed-time import** — ADR 0052 decision 9. `db:seed` gains nothing; `BASELINE-*` untouched.
- **Any change to the catalog mechanism** — no route, no service, no DTO, no migration, no web change. `asset-templates-stock.service.ts`, `asset-templates.controller.ts`, `packages/shared/src/contracts/admin.ts` and `asset-templates-page.tsx` are not opened.
- **`content.health`** (ADR 0050 / `E1.3`) — weights and bands per electrical class are a health-model decision, not a tag-list transcription.
- **The water, mechanical and facility packs** (`E5.1`/`E5.2`/`E5.3`). Do not create `water.ts`, `mechanical.ts`, `facility.ts`.
- **`dga_lab_result`.** ADR 0051 Amendment 6 decision 7 excluded it (unit `text`; `telemetry.point_values.value` is a finite double), so it is in the tag list's §2 table and in **no** `*_POINT_KEYS` array. The transformer entry does not declare it, and Task 5 adds the assertion that says so.

---

## 3. Serial or parallel, and the model per pass

**Serial, one branch, three consecutive `implementer` passes. Do not fan out.**

The five classes *look* like five independent siblings, and they are not. Every one of them writes the same three shared files — `stock-catalog/electrical.ts` (the pack index), `stock-catalog/stock-catalog.spec.ts` (the build spec) and `tests/f2.13-asset-stock-catalog-vocabulary.test.ts` (the guard, whose anti-vacuity bounds are a single number per file) — plus `packages/shared/src/constants.ts` and `packages/db/src/point-keys-seed.ts` for the promotions. §3 of `docs/build-operating-model.md`: *"Anything two agents would edit the same file for — they will conflict."* Five worktrees would produce five conflicting edits to one guard bound and five conflicting appends to one array, and the merge would be done by hand anyway. The row is also not a ⭐ enabler: `F2.13` already froze the seam (`StockAssetTemplateEntry`, the DI token, the two routes), so nothing here defines an interface later work hangs off.

Three passes on `feat/F2.12-electrical-class-templates`, each starting only when the previous is green:

| Pass | Tasks | Model | Why, against the §2 ladder |
|---|---|---|---|
| **A** | 1–2 — the six-file split, the six vocabulary promotions, the three `185 → 191` bound moves | **Sonnet** | *"A well-specified, self-contained, mechanical unit."* Task 1 is a text-only move with the destinations named; Task 2 is six array lines, six `UNIT_BY_KEY` lines and three numbers. Nothing here is a judgment call — the plan supplies every literal. |
| **B** | 3 — the guard's `pointKeys:` scanner and the build spec's generalised checks | **Opus** | *"Units that need judgment in the execution."* A second regex over the same files that must **not** re-match `pointKey:`, plus turning four feeder-specific assertions into catalog-wide ones without weakening any of them. A wrong regex here makes 248 references pass while checking 234, silently — the exact failure mode the file exists to prevent. |
| **C** | 4–8 — the five entries, tests-first, one class per commit | **Opus** | *"Ordinary multi-file feature work against the plan where judgment is needed in the execution."* 139 point rows, 52 alarms, 5 KPIs and 21 maintenance plans transcribed from a document, where a wrong tier, a wrong unit spelling or a dropped row is silent until an import fails on a client's site. **Not Fable** — this defines no seam and touches no auth or RLS surface. |

**One escalation rule, stated so it is reviewable rather than improvised.** Pass C ships the transformer first (Task 4) precisely because it is the hardest entry — 31 table rows across four tiers, the only `manual` rows in the row, the only excluded code, and the only class whose headline number cannot be expressed at all. If the transformer commit comes back with a tier, unit or count that disagrees with §5's tables, **re-dispatch Tasks 5–8 at Fable** and say so in the dispatch. If it matches, the remaining four are the same shape at lower difficulty and stay on Opus.

Step 5's review agents (`code-reviewer`, `security-reviewer`, `agents-compliance-reviewer`, and **no `migration-reviewer` — this row writes no SQL**) run in parallel as always; step 6's browser half goes to `browser-verifier` by default.

---

## 4. Ground truth measured (2026-09-02, at `15ff000`)

### 4.1 The tag list, counted row by row

| Class | Table rows | `C` | `X` | `M` | in-table `D` | dual (`C/D`, `X/D`) | prose "Derived:" codes |
|---|---|---|---|---|---|---|---|
| §1 feeder / incomer | **33** | 16 | 16 | 0 | 0 | 1 (`kwh_today` `C/D`) | 6 |
| §2 transformer | **31** | 9 | 16 | 5 | 1 (`lv_load_pct`) | 0 | 6 |
| §3 DG set | **36** | 21 | 15 | 0 | 0 | 0 | 7 |
| §4 UPS | **29** | 12 | 15 | 1 | 0 | 1 (`health_pct` `X/D`) | 5 |
| §5 solar PV | **26** | 8 | 15 | 1 | 1 (`grid_export_kw`) | 1 (`energy_today_kwh` `C/D`) | 7 |
| §6 capacitor / APFC | **14** | 4 | 10 | 0 | 0 | 0 | 4 |
| **Total** | **169** | **70** | **87** | **7** | **2** | **3** | **35** |

**The counts reconcile exactly with the tag list's own *Counts:* line** (`docs/electrical-derived-taglist-v1.md:358`): *"169 points across six classes; 70 core, 87 extended, 7 manual, the rest dual-tier"* — 70 + 87 + 7 + 5 dual-or-derived = 169. That reconciliation is the proof these were measured and not estimated; if an implementer's count differs from the table above, the discrepancy is a finding for the commit message, not a nuisance to round away.

**Distinct derived codes named by the tag list: 35** (35 prose *mentions*, of which `load_pct` is three — §1, §2 and §3 — so 33 distinct prose codes, plus 2 in-table). *Corrected at build: an earlier draft said 37 by counting the mentions and the in-table rows without deduplicating.* Deferred: **30 distinct codes**, which `DEFERRED_DERIVED_CODES` in the build spec lists **32 times** because `load_pct` is deferred on three classes and checked per entry.

### 4.2 Which derived codes have a `bms-calc-v1` formula, and which do not

The grammar (`packages/shared/src/calc-dsl/`) is `+ - * /`, unary `-`, `{point_ref}`, number literals, and exactly five functions with fixed arity (`abs` 1, `round` 1, `min` 2–20, `max` 2–20, `clamp` 3). No exponentials, no trigonometry, no time, no state, no aggregation across assets. `MAX_FORMULA_POINT_REFS = 20`, `MAX_FORMULA_LENGTH = 1000`. A derived template point's formula must additionally resolve every `{ref}` to a **measured** point declared in the same template (`templatePointsBodySchema`'s `superRefine`), and a derived point requires `formulaDialect: "bms-calc-v1"` plus a `calcTrigger`.

**Five are expressible. These are the five this row promotes and authors** (ADR 0051 Amendment 6 decision 8: *"`F2.12` promotes each derived code it can actually author a formula for, in its plan"*):

| Code | Class | Formula | Unit | Refs, and their tiers |
|---|---|---|---|---|
| `oil_rise_over_ambient_c` | §2 transformer | `{top_oil_temp_c} - {ambient_temp_c}` | `°C` | `top_oil_temp_c` C, `ambient_temp_c` X |
| `specific_fuel_l_kwh` | §3 DG set | `{fuel_rate_lph} / {gen_kw}` | `L/kWh` | `fuel_rate_lph` X, `gen_kw` C |
| `unplanned_run_flag` | §3 DG set | `{dg_status} * {mains_available}` | `` (0/1) | `dg_status` C, `mains_available` C |
| `load_headroom_pct` | §4 UPS | `100 - {load_pct}` | `%` | `load_pct` C |
| `inverter_efficiency_pct` | §5 solar PV | `{ac_power_kw} / {dc_power_kw} * 100` | `%` | `ac_power_kw` C, `dc_power_kw` C |
| `cell_voltage_spread_v` **(ruled in, §12)** | §4 UPS | `{cell_voltage_max_v} - {cell_voltage_min_v}` | `V` | `cell_voltage_max_v` X, `cell_voltage_min_v` X |

The sixth is not named by the tag list; the owner ruled it in at the plan gate so the UPS weak-block alarm binds a parameter of its own (§12 ruling 2). **Six promotions in total.**

**Thirty-two are not**, every one for a reason that is a property of the grammar or of the data model, not of effort — the full list is §2 above, and each appears again in its class's docblock in §5.

**Two consequences of the formulas that must be written into the module docblocks, not discovered later:**

- **Division by zero is not an error the author can prevent, and the engine already handles it.** `evaluate.ts` returns `non_finite` for any node whose result fails `Number.isFinite` — *"`non_finite` covers division by zero and any non-finite intermediate"* — so `specific_fuel_l_kwh` with `gen_kw = 0` (the DG is running unloaded) and `inverter_efficiency_pct` with `dc_power_kw = 0` (night) produce **no value for that reading** rather than a wrong one. That is the correct behaviour and it is visible in the engine's skip count. Do not add a `clamp` or a `max(…, 0.001)` guard: a fabricated denominator turns "no data" into a plausible number, which is worse.
- **`oil_rise_over_ambient_c` needs an explicit `maxInputAgeSeconds`.** `DEFAULT_MAX_INPUT_AGE_SECONDS` is 300 s. `ambient_temp_c` on a transformer is typically a slow-updating site sensor; at the default the formula silently never fires, which reads as "the feature is broken" and is the harder failure to diagnose. Set `maxInputAgeSeconds: 3600` on that point and say why in the row's comment. The other four take both inputs from the same controller at the same scan rate and take the default (`null`).

### 4.3 The files this row touches, as they stand

| Fact | Measurement |
|---|---|
| `apps/api/src/admin/asset-templates/stock-catalog/electrical.ts` | **262 lines**, one entry (`electrical-feeder`, 33 points, 11 alarms, no KPIs, no maintenance). Holds the shared `MEASURED` / `CORE` / `EXTENDED` spread constants. |
| Projected size if the five classes are appended to it | **~1550–1800 lines** — 139 more point rows (1 line each), 52 alarms (~7 lines each ≈ 365), 5 KPIs (~9 each ≈ 45), 21 maintenance plans (~13 each ≈ 275), five class docblocks (~70 each ≈ 350). **Well past the §4.5 1000-line cap**, which AGENTS.md reads whole-file. |
| `stock-catalog.ts` | 80 lines. Aggregates `[...ELECTRICAL_STOCK_ASSET_TEMPLATES]`. Its docblock says *"`electrical.ts` — `F2.13` ships the feeder/incomer class; `F2.12` adds transformer, DG set, UPS, solar PV and APFC to the same file"* — **that sentence is wrong after Task 1 and must change with it.** |
| `types.ts` | 35 lines. `StockAssetTemplateEntry = Omit<CreateAssetTemplateBody, "organizationId"> & { readonly stockVersion: number }`, and `StockImportStamp`. Unchanged by this row. |
| `stock-catalog.spec.ts` | 370 lines. `checkEntry()` **runs over every entry in the catalog plus two inline fixtures**, so every generic claim added there is free for all six classes; the per-entry block below it is feeder-only today. Parses `0030`'s severities and `0029`'s categories out of the migration text rather than restating them. |
| `tests/f2.13-asset-stock-catalog-vocabulary.test.ts` | 136 lines. `STOCK_ASSET_RELS` is a **hand-typed list of 2 files**. Bounds: `pointKeys.length ≥ 44`, `distinct ≥ 33`, `vocabulary.size ≥ 185`. Its own docblock: *"a pack left off this list has its `pointKey` values checked against no vocabulary at all, and every assertion below stays green while checking less."* |
| Its scanner | `/\bpointKey:\s*"([^"]+)"/g`. The self-test at L100-107 asserts it returns exactly `["voltage_vry","current_a"]` from a fixture that also contains `pointKeys: ["kw","kva"]` — i.e. **it deliberately ignores the KPI array form**, and the file carries the instruction that `F2.12`'s first KPI needs a second scan. |
| `ELECTRICAL_CLASS_POINT_KEYS` (`packages/shared/src/constants.ts:270`) | **139 codes**, sectioned by class with a count in each comment: §1 15, §2 30, §3 35, §4 21, §5 25, §6 13. **The array must stay in this file** — `tests/f3.38` and `tests/f3.39` both read `constants.ts` as text. |
| `UNIT_BY_KEY` (`packages/db/src/point-keys-seed.ts:21`) | **185 entries**. Spellings ruled 2026-09-02 and permanent: `kVAr`, `kVArh`, `RPM`; `0/1`, `enum`, `code`, `tap`, `count` and `—` all map to `""`, **never a missing entry** (a missing entry seeds `NULL` and reverts an administrator's correction on every `compose up`). |
| `GLOBAL_CATALOG` order | `ELECTRICAL_CLASS_POINT_KEYS` is spread **last**, and F2.11's docblock explains why in terms of `created_at` head windows for five fixtures. |
| The three guard bounds at `185` | `tests/f3.38:267` (`vocabulary.size`), `tests/f3.39:576` (`UNIT_BY_KEY` entries), `tests/f3.39:690` (union of the arrays). Also `tests/f3.39:682` `arraysByName.size ≥ 8` — **does not move**, no new array. `ARRAY_DOMAIN` — **no new entry**, the codes join an array that already has one. |
| `typecheck:tests` | Already lists `tests/f2.13-asset-stock-catalog-vocabulary.test.ts`. **This row creates no new `tests/` file**, so `package.json` is not edited and `.github/workflows/ci.yml` needs no change. If any task ends up adding a `tests/` file, it must be hand-listed via `pnpm pkg set` (manifest edits are hook-blocked). |
| `meta.tier` | `templatePointBodySchema` (`asset-templates.schema.ts:68`): `z.object({ tier: z.enum(["core","extended","manual"]) }).strict().optional()`. **`"manual"` is exactly the tag list's `M` column** — the tag list says *"`M` = manual (`F1.8`)"* and *"Every `M` row lands via `F1.8` manual entry / `F1.9` import"*; ADR 0040 decision 3 ruled the same three codes. The 7 `M` rows in §§2, 4, 5 are the first use of `"manual"` anywhere: `F2.13`'s feeder had none. |
| `content.kpis` shape | `templateKpiSchema`: `{ code ≤64, name ≤255, unit? ≤32, pointKeys[] 1..20, expression 1..1000, dialect: "unvalidated" or "bms-calc-v1", higherIsBetter? }`, `.strict()`, max 200 entries. With `dialect: "bms-calc-v1"` it runs `validateFormula` **and a two-way cross-check**: every `{ref}` must be in `pointKeys` and **every entry in `pointKeys` must be used by `expression`**. |
| `content.maintenance` shape | `templateMaintenancePlanSchema`: `{ title 3..255, description? ≤4000, category (default "preventive"), generationMode (default "calendar"), ownerTeam? ≤128, vendorName? ≤128, complianceRef? ≤128, triggerSummary? ≤2000, safetyCritical (default false), priority (default "medium"), estimatedMinutes 5..1440 (default 60), intervalDays 1..730 }`, `.strict()`, max 200 entries. **`intervalDays` is required and has no default, and 730 days is the ceiling** — a 3- or 5-year task cannot be authored. |
| The three maintenance vocabularies | `maintenanceCategorySchema`: `preventive, predictive, condition_based, compliance, amc, calibration, runtime_based, seasonal, inspection_round, corrective_follow_up, deferred_backlog, shutdown_outage, energy_optimization, safety_critical`. `maintenanceGenerationModeSchema`: `manual, calendar, runtime, condition, predictive`. `maintenancePrioritySchema`: `low, medium, high, critical`. |
| Alarm vocabularies | Severities (`0030`): `info`, `warning`, `critical`. Categories (`0029`): `safety`, `energy`, `comfort`, `operations`. Both closed at import time by `assertTemplateAlarmVocabularies`. |
| `assertPointKeysActive` | `asset-templates.service.ts:621` — checks **every** point's key, derived included, against `bms.point_keys` where `active = true`. This is why the five formulas' output codes must be promoted, not just authored. |
| Instantiation and `kind` | `asset-templates-instantiate.service.ts:187` — `const measured = points.filter((point) => point.kind === "measured")`. **Only measured points become `asset_points` rows**; a derived point is computed by the calc engine and never mapped. So `required` on a derived point is inert at instantiation (the required-point abort at L498 runs over the measured plan only). |
| Catalog consumers | `STOCK_ASSET_TEMPLATE_CATALOG` is imported by `admin.module.ts` (the DI provider), `asset-templates-stock.integration.test.ts` (the **wrapper**, which passes it into the spec as `realStock` — the `.spec.ts` names it only in a docblock) and `stock-catalog.spec.ts`. The integration spec asserts the **feeder's** 33 points / 11 alarms and **makes no assertion about catalog length**. `apps/web/src/pages/admin/asset-templates-page.spec.tsx` mocks the fetch. `packages/shared/src/contracts/admin.ts:382` names the aggregate array's identifier and type in a docblock — still true after the split, no edit. |

### 4.4 The numbers the guards move to

| Guard | Today | After this row | Derivation |
|---|---|---|---|
| `f2.13` `pointKeys.length` | `≥ 44` | **`≥ 248`** | 172 declared points + 64 alarm `pointKey` refs (236, matched by the existing scanner) + 12 KPI `pointKeys` members (matched by the new one). *Measured at Task 8: 248 — the UPS has 12 alarms, not the 11 an earlier draft of §5.3's header said.* |
| `f2.13` distinct keys | `≥ 33` | **`≥ 168`** | 33 feeder + 30 transformer + 38 DG + 29 UPS (2 repeats) + 25 PV (1 repeat) + 13 APFC (1 repeat). |
| `f2.13` `vocabulary.size` | `≥ 185` | **`≥ 191`** | 185 + the six promoted codes. |
| `f3.38:267` `vocabulary.size` | `≥ 185` | **`≥ 191`** | Same union. |
| `f3.39:576` `UNIT_BY_KEY` entries | `≥ 185` | **`≥ 191`** | Six new entries. |
| `f3.39:690` union of arrays | `≥ 185` | **`≥ 191`** | Six new codes. |
| `f3.39:682` `arraysByName.size` | `≥ 8` | **unchanged** | No new array. |
| `bms.point_keys` rows, cold start | 187 | **193** | Six new codes, none pre-existing. |

**Move all six numbers to the actual, even though `toBeGreaterThanOrEqual` would leave them passing.** That is F2.11's own closure argument — it moved 46 → 185 rather than leaving a bound slack by 139, and said *"leaving one slack in the same commit would be the inconsistency a later reader copies."* **And read the three `f2.13` numbers off the built files rather than trusting this table**: if the scan returns something other than 248 / 168, that is a dropped point row or a miscounted alarm, and it is a finding for the commit message. *(Task 8 measured 248 / 168 / 191; the length was a miscounted alarm in this table, not a dropped row.)*

---

## 5. The five entries, authored

Common to all five: `domain: "electrical"` (the code `assertAssetDomain` checks against `bms.asset_domains`), `stockVersion: 1`, and a `description` that **cites `docs/electrical-derived-taglist-v1.md` and its section by name** — ADR 0052 decision 6, the stamp plus the citation is the provenance, and there is no `meta.provenance`. `assetType` is snake_case, matching the `feeder` / `ro_skid` / `test_rig` convention already in the repository.

Point-row conventions, unchanged from the feeder and restated so nobody re-derives them:

- `sourceDataKeyPattern: null` on **every** point, measured and derived alike. The pattern is the site's telemetry wiring, which the tag list does not know and the catalog must not guess.
- `unit` is `null` wherever `UNIT_BY_KEY` holds `""` — the `0/1` flags, the `enum` and `code` rows, `tap`, `count`, and the dimensionless PF rows. A template `unit` is an override; `null` defers to the catalog's own unit.
- `label` is the Description column with the tag list's editorial remarks dropped (`(existing key)`, `(SunSpec St enum: …)`, `(per string, combiner box)`).
- `sortOrder` is the index, and the index is the tag list's own row order. Derived points are appended after the table rows, in the order they appear below.
- **`meta.tier` is present if and only if `kind === "measured"`.** `core` ↔ `required: true`; `extended` and `manual` ↔ `required: false`. A derived point carries **no** `meta.tier`, because the C/X/M column says what the plant has *fitted* and a computed point is fitted by nobody. Derived points carry `required: false` — which is inert at instantiation (§4.3) and avoids implying a mapping obligation that can never be met.
- Derived points carry `kind: "derived"`, `formula`, `formulaDialect: "bms-calc-v1"`, `calcTrigger: "streaming"`, `calcIntervalSeconds: null` (a streaming point must not carry one), and `maxInputAgeSeconds: null` except where noted.

Alarm-row conventions: every alarm is **pair-absent** — no `thresholdValue`, no `operator` — per ADR 0019 Amendment 2 decisions 1 and 2 and B7's *"limit values are set per site at commissioning"*. The meaning is carried by `message`. Every `pointKey` is a key the same entry declares (`assertContentRefsResolve`), and binding an optional `X`-tier point is legal because the check requires the key to be *declared*, not required.

### 5.1 `electrical-transformer` — Oil-immersed distribution / power transformer

`assetType: "transformer"` · source **§2** · **30 points** (9 core + 16 extended + 4 manual + 1 derived) · **15 alarms** · **2 KPIs** · **5 maintenance plans**

`description`: *"Oil-immersed distribution or power transformer with OTI/WTI, Buchholz and (optionally) online DGA. A dry-type unit drops the oil rows and keeps the winding RTDs. Authored from docs/electrical-derived-taglist-v1.md §2 (PROVISIONAL — derived from industry practice, not client-confirmed). A transformer is this table PLUS a feeder/incomer template on its LV side; the loading figures live there. Tier C points are required, X optional, M entered by hand; alarm rows carry a meaning and no limit."*

**Points** — table order, `sortOrder` 0…29:

| # | `pointKey` | `label` | `unit` | `required` | `kind` | `meta.tier` |
|---|---|---|---|---|---|---|
| 0 | `top_oil_temp_c` | Top-oil temperature (OTI) | `°C` | ✔ | measured | core |
| 1 | `winding_temp_c` | Winding temperature (WTI, hottest phase) | `°C` | ✔ | measured | core |
| 2 | `winding_temp_r_c` | Winding temperature R (fibre-optic / RTD) | `°C` | — | measured | extended |
| 3 | `winding_temp_y_c` | Winding temperature Y | `°C` | — | measured | extended |
| 4 | `winding_temp_b_c` | Winding temperature B | `°C` | — | measured | extended |
| 5 | `ambient_temp_c` | Ambient at transformer | `°C` | — | measured | extended |
| 6 | `oil_level_pct` | Conservator oil level | `%` | — | measured | extended |
| 7 | `oil_level_low` | Oil level low switch | `null` | ✔ | measured | core |
| 8 | `buchholz_alarm` | Buchholz gas alarm | `null` | ✔ | measured | core |
| 9 | `buchholz_trip` | Buchholz surge trip | `null` | ✔ | measured | core |
| 10 | `prv_operated` | Pressure relief valve operated | `null` | — | measured | extended |
| 11 | `oti_alarm` | OTI alarm contact | `null` | ✔ | measured | core |
| 12 | `oti_trip` | OTI trip contact | `null` | ✔ | measured | core |
| 13 | `wti_alarm` | WTI alarm contact | `null` | ✔ | measured | core |
| 14 | `wti_trip` | WTI trip contact | `null` | ✔ | measured | core |
| 15 | `tap_position` | OLTC tap position | `null` | — | measured | extended |
| 16 | `oltc_in_progress` | Tap change in progress | `null` | — | measured | extended |
| 17 | `oltc_operation_count` | OLTC operations, cumulative | `null` | — | measured | extended |
| 18 | `cooling_fan_status` | ONAF fan(s) running | `null` | — | measured | extended |
| 19 | `cooling_pump_status` | OFAF/ODAF oil pump running | `null` | — | measured | extended |
| 20 | `dga_h2_ppm` | Dissolved hydrogen (online DGA) | `ppm` | — | measured | extended |
| 21 | `dga_c2h2_ppm` | Dissolved acetylene (online DGA) | `ppm` | — | measured | extended |
| 22 | `dga_ch4_ppm` | Dissolved methane (online DGA) | `ppm` | — | measured | extended |
| 23 | `dga_co_ppm` | Dissolved CO (cellulose) | `ppm` | — | measured | extended |
| 24 | `oil_moisture_ppm` | Oil moisture (online) | `ppm` | — | measured | extended |
| 25 | `oil_bdv_kv` | Oil breakdown voltage (lab, periodic) | `kV` | — | measured | **manual** |
| 26 | `oil_moisture_lab_ppm` | Oil moisture (lab, periodic) | `ppm` | — | measured | **manual** |
| 27 | `silica_gel_state` | Breather silica gel colour | `null` | — | measured | **manual** |
| 28 | `insulation_resistance_mohm` | Megger insulation resistance | `MΩ` | — | measured | **manual** |
| 29 | `oil_rise_over_ambient_c` | Top-oil rise over ambient | `°C` | — | **derived** | *(none)* |

`oil_rise_over_ambient_c`: `formula: "{top_oil_temp_c} - {ambient_temp_c}"`, `formulaDialect: "bms-calc-v1"`, `calcTrigger: "streaming"`, **`maxInputAgeSeconds: 3600`** (§4.2).

**Two rows of §2's 31 are deliberately not declared, and the module docblock says so:**
- **`dga_lab_result`** — ADR 0051 Amendment 6 decision 7 excluded it from the vocabulary (unit `text`). Declaring it would fail `assertPointKeysActive` at import and `0058`'s foreign key at insert. It stays a lab record for `F1.13` / a maintenance note.
- **`lv_load_pct`** (in-table `D`) — the LV-side load comes from a §1 meter on **another asset**'s LV feeder, and `bms-calc-v1` cannot name a cross-asset value.

**The finding a reader must not have to derive: this class cannot express its own headline number.** §2's table carries **no current, kVA or kW row at all**. So the transformer entry can express neither page-9's *Load 72%* nor an `overload` alarm, and unlike the feeder there is no `current_a` to fall back on (that was the 2026-09-02 ruling 6). The asymmetry is in the source, not in this plan: §3 and §5 embed their own metering rows (`gen_*`, `ac_*`); §2 does not, because the cross-cutting note says a transformer asset is *"§1 on its LV feeder + §2"*. **This is a v2 redline candidate for the tag list** and it is stated at the top of the transformer docblock's deferral list so nobody reads it as an oversight.

**Alarms** — 15 rows, from §2's eleven bullets: the three alarm/trip pairs the tag list writes as pairs (OTI, WTI, Buchholz) split into six rows, cooling into two, DGA into two, five singles, less the deferred *overload*. *(An earlier draft said "twelve bullets" and "four pairs"; the build reconciled against the document.)*

| `code` | `pointKey` | `severity` | `category` | `message` (meaning) |
|---|---|---|---|---|
| `oti_alarm` | `oti_alarm` | `warning` | `operations` | Oil temperature indicator alarm stage — the page-9 *Oil Temperature High* condition. Stage set per site at commissioning. |
| `oti_trip` | `oti_trip` | `critical` | `safety` | Oil temperature indicator trip stage — the transformer is being taken off supply. |
| `wti_alarm` | `wti_alarm` | `warning` | `operations` | Winding temperature indicator alarm stage. |
| `wti_trip` | `wti_trip` | `critical` | `safety` | Winding temperature indicator trip stage. |
| `buchholz_alarm` | `buchholz_alarm` | `warning` | `safety` | Gas accumulating in the Buchholz relay — an incipient internal fault. Investigate before it becomes a trip. |
| `buchholz_trip` | `buchholz_trip` | `critical` | `safety` | Buchholz surge trip — a fault inside the tank. |
| `oil_level_low` | `oil_level_low` | `warning` | `safety` | Conservator oil level below the low switch — loss of insulation and cooling medium. |
| `prv_operated` | `prv_operated` | `critical` | `safety` | Pressure relief valve has operated — a sudden internal pressure rise. |
| `cooling_failure` | `cooling_fan_status` | `warning` | `operations` | Cooling fans not running while oil temperature is rising — the alarm the site pairs with `top_oil_temp_c`. |
| `cooling_pump_failure` | `cooling_pump_status` | `warning` | `operations` | Forced-oil pump not running on an OFAF/ODAF unit. |
| `dga_h2_rising` | `dga_h2_ppm` | `warning` | `operations` | Dissolved hydrogen rising — a hot spot or partial discharge developing. Rate of rise matters more than the absolute value; both are set per site. |
| `dga_c2h2_present` | `dga_c2h2_ppm` | `critical` | `safety` | Acetylene present — arcing inside the tank. |
| `oil_moisture_high` | `oil_moisture_ppm` | `warning` | `operations` | Oil moisture above the site limit — reduced dielectric strength, accelerated paper ageing. |
| `oltc_operations_abnormal` | `oltc_operation_count` | `info` | `operations` | On-load tap changer operating far more or far less than expected — contact wear or a stuck regulator. |
| `oil_bdv_low` | `oil_bdv_kv` | `warning` | `operations` | Laboratory breakdown voltage below the site acceptance value — schedule filtration or replacement. |

**The tag list's *overload (load %)* alarm is deferred**, for the reason above: there is no loadable point in this class. Named in the docblock beside the deferred codes.

**KPIs** — 2, both `dialect: "bms-calc-v1"`:

| `code` | `name` | `expression` | `pointKeys` | `unit` | `higherIsBetter` |
|---|---|---|---|---|---|
| `winding_to_oil_gradient_c` | Winding-to-oil gradient | `{winding_temp_c} - {top_oil_temp_c}` | `["winding_temp_c","top_oil_temp_c"]` | `°C` | `false` |
| `monitored_gas_sum_ppm` | Monitored dissolved gases (four of six) | `{dga_h2_ppm} + {dga_ch4_ppm} + {dga_co_ppm} + {dga_c2h2_ppm}` | those four | `ppm` | `false` |

**`monitored_gas_sum_ppm` is not TDCG and the docblock must say so in those words.** IEEE C57.104's total dissolved combustible gas is **six** gases; §2 monitors four — there is no C₂H₄ (ethylene) and no C₂H₆ (ethane) row. A figure that looks like a standard and is not is worse than no figure. The name and the docblock both carry the qualification, and the v2 redline candidate (add the two missing gases) is recorded beside it.

**Maintenance** — 5 plans:

| `title` | `category` | `generationMode` | `intervalDays` | `estimatedMinutes` | `priority` | `safetyCritical` | `complianceRef` / `triggerSummary` |
|---|---|---|---|---|---|---|---|
| Oil sample — BDV, moisture and DGA | `predictive` | `calendar` | 365 | 120 | `high` | `false` | `IEEE C57.106 / IS 1866`; results are entered on `oil_bdv_kv` and `oil_moisture_lab_ppm` |
| Protection device function test — Buchholz, PRV, OTI and WTI contacts | `safety_critical` | `calendar` | 182 | 90 | `high` | **`true`** | Proves each alarm and trip contact operates; these are the contacts the eight protection alarms above bind to |
| Breather silica gel inspection and change | `inspection_round` | `calendar` | 30 | 20 | `medium` | `false` | Colour recorded on `silica_gel_state` |
| Insulation resistance (megger) test | `predictive` | `calendar` | 365 | 90 | `medium` | `false` | Requires an outage; result entered on `insulation_resistance_mohm` |
| Cooling fan and pump function test | `preventive` | `calendar` | 91 | 45 | `medium` | `false` | Run each ONAF fan and OFAF pump and confirm `cooling_fan_status` / `cooling_pump_status` respond |

### 5.2 `electrical-dg-set` — Diesel generator with AMF controller

`assetType: "dg_set"` · source **§3** · **38 points** (21 core + 15 extended + 2 derived) · **13 alarms** · **1 KPI** · **5 maintenance plans**

`description` cites §3 and records that the class carries its own generator metering rows (`gen_*`), so unlike the transformer it does not need a companion feeder template to see its own output.

**Points** — the 36 table rows in order (`sortOrder` 0…35), then the two derived:

- **Core (21, `required: true`, `meta.tier: "core"`):** `dg_status` (Engine running, `null`), `dg_mode` (Auto / manual / off / test, `null`), `dg_on_load` (Generator breaker closed, `null`), `dg_alarm` (Warning active, `null`), `dg_shutdown` (Shutdown / trip active, `null`), `mains_available` (Mains healthy — AMF sense, `null`), `engine_speed_rpm` (Engine speed, `RPM`), `oil_pressure_bar` (Lube oil pressure, `bar`), `coolant_temp_c` (Coolant temperature, `°C`), `fuel_level_pct` (Day-tank fuel level, `%`), `battery_v` (Starter battery voltage, `V`), `run_hours_h` (Engine run hours, `h`), `gen_voltage_vry` / `gen_voltage_vyb` / `gen_voltage_vbr` (Generator line voltage R–Y / Y–B / B–R, `V`), `gen_current_ir` / `gen_current_iy` / `gen_current_ib` (Generator current R / Y / B, `A`), `gen_frequency_hz` (Generator frequency, `Hz`), `gen_kw` (Generator active power, `kW`), `gen_kwh_total` (Generator energy, cumulative, `kWh`).
- **Extended (15, `required: false`, `meta.tier: "extended"`):** `dg_alarm_code` (Active alarm / shutdown code, `null`), `oil_temp_c` (Lube oil temperature, `°C`), `exhaust_temp_c` (Exhaust gas temperature, `°C`), `bulk_fuel_level_pct` (Bulk tank fuel level, `%`), `fuel_rate_lph` (Fuel consumption rate, `L/hr`), `fuel_totalizer_l` (Fuel consumed, cumulative, `L`), `charger_alternator_v` (Charge alternator voltage, `V`), `coolant_level_low` (Coolant level low switch, `null`), `start_count` (Engine starts, cumulative, `null`), `failed_start_count` (Failed starts, `null`), `gen_kva` (Generator apparent power, `kVA`), `gen_pf` (Generator power factor, `null`), `service_due_h` (Hours to next service, `h`), `emergency_stop_state` (E-stop pressed, `null`), `canopy_temp_c` (Acoustic canopy / room temperature, `°C`).
- **Derived (2, `required: false`, no `meta.tier`):**
  - `specific_fuel_l_kwh` — Specific fuel consumption — `L/kWh` — `{fuel_rate_lph} / {gen_kw}` — `streaming`. Docblock: undefined at zero output; the engine skips the reading rather than fabricating a number.
  - `unplanned_run_flag` — Running with mains available — `null` — `{dg_status} * {mains_available}` — `streaming`. Docblock: **this is a boolean AND expressed as a product on two 0/1 codes**, which is the only way the grammar has of writing one, and it depends on the ingest normaliser mapping both codes to 0 or 1 — which ADR 0051 Amendment 6 decision 7 already commits to for every enum- and code-valued row.

**Alarms** — 13, from §3's thirteen bullets:

| `code` | `pointKey` | `severity` | `category` | meaning |
|---|---|---|---|---|
| `shutdown` | `dg_shutdown` | `critical` | `safety` | Controller shutdown — the set has tripped; the reason code is in `dg_alarm_code`. |
| `fail_to_start` | `failed_start_count` | `critical` | `operations` | The set failed to start on demand — standby cover is lost until it is investigated. |
| `oil_pressure_low` | `oil_pressure_bar` | `critical` | `safety` | Lube oil pressure below the engine's protection setting. |
| `coolant_temp_high` | `coolant_temp_c` | `critical` | `safety` | Coolant temperature above the engine's protection setting. |
| `overspeed` | `engine_speed_rpm` | `critical` | `safety` | Engine over its speed limit — a governor or load-rejection fault. |
| `fuel_level_low` | `fuel_level_pct` | `warning` | `operations` | Day-tank level low — the set's remaining runtime is at risk. |
| `battery_voltage_low` | `battery_v` | `warning` | `operations` | Starter battery below its float band — the next start is at risk. |
| `charger_fault` | `charger_alternator_v` | `warning` | `operations` | Charge alternator not charging while the engine runs. |
| `overload` | `gen_kw` | `warning` | `operations` | Output above the set's continuous rating. **Binds `gen_kw`, not `load_pct`** — the same ruling the feeder took on 2026-09-02, for the same reason: `load_pct` needs the rating attribute and is deferred. |
| `frequency_out_of_band` | `gen_frequency_hz` | `warning` | `operations` | Generator frequency outside the quality band — a governor or loading problem. |
| `unplanned_run` | `unplanned_run_flag` | `warning` | `energy` | The set is running while mains is healthy — diesel burnt for no reason. |
| `service_due` | `service_due_h` | `info` | `operations` | The controller's service countdown has expired. |
| `emergency_stop` | `emergency_stop_state` | `critical` | `safety` | Emergency stop operated. |

`unplanned_run` is the reason `unplanned_run_flag` is a **point** and not a KPI: an alarm binds a `pointKey`, and without the derived point this tag-list bullet has no parameter to bind to at all.

**KPI** — 1: `failed_start_ratio_pct` / *"Failed start ratio"* / `{failed_start_count} / {start_count} * 100` / `pointKeys: ["failed_start_count","start_count"]` / `%` / `higherIsBetter: false`. Both are cumulative counters, so this is a lifetime ratio, not a rate — the docblock says so, and it is exactly why it is **not** an alarm (never assert on a lifetime counter).

**Maintenance** — 5:

| `title` | `category` | `generationMode` | `intervalDays` | `estMin` | `priority` | `safetyCritical` | `triggerSummary` |
|---|---|---|---|---|---|---|---|
| Weekly no-load test run | `preventive` | `calendar` | 7 | 30 | `medium` | `false` | Start on test, run 15 minutes, confirm `oil_pressure_bar`, `coolant_temp_c` and `gen_frequency_hz` settle |
| Engine service — oil, oil filter, fuel filter, air filter | `runtime_based` | **`runtime`** | 182 | 240 | `high` | `false` | Every 250 engine run hours (`run_hours_h`) **or** six months, whichever comes first; `service_due_h` carries the controller's own countdown. `intervalDays` is the calendar backstop the schema requires — a runtime plan still needs one. |
| Starter battery check — electrolyte, terminals, float voltage | `preventive` | `calendar` | 30 | 20 | `medium` | `false` | `battery_v` on float, and `charger_alternator_v` with the engine running |
| Fuel system — day tank and bulk tank water drain, strainer | `preventive` | `calendar` | 91 | 60 | `medium` | `false` | Water in the day tank is the most common cause of a fail-to-start |
| Annual load-bank test | `preventive` | `calendar` | 365 | 300 | `high` | `false` | Load to at least 70 % of rating for one hour — the wet-stacking control the tag list's `underload_hours` derived code was for |

### 5.3 `electrical-ups` — Static UPS with battery

`assetType: "ups"` · source **§4** · **31 points** (12 core + 16 extended + 1 manual + 2 derived) · **12 alarms** (the table below; an earlier draft's header said 11) · **no KPI** (the spread became a point, §12 ruling 2) · **4 maintenance plans**

**Points** — the 29 table rows in order, then the derived:

- **Core (12):** `ups_status` (Output source: normal / on battery / bypass / off, `null`), `ups_alarm` (Any alarm present, `null`), `on_battery` (Output on battery, `null`), `on_bypass` (Output on bypass, `null`), `input_voltage_v` (Input voltage, worst phase, `V`), `output_voltage_v` (Output voltage, `V`), `output_freq_hz` (Output frequency, `Hz`), `load_pct` (Output load, `%`), `battery_v` (Battery bus voltage, `V`), `battery_temp_c` (Battery temperature, `°C`), `battery_charge_pct` (Battery charge remaining, `%`), `backup_min` (Estimated minutes remaining, `min`).
- **Extended (16):** `ups_alarm_code` (`null`), `input_frequency_hz` (`Hz`), `output_current_a` (`A`), `output_kw` (`kW`), `output_kva` (`kVA`), `battery_current_a` (Battery current, + charge / − discharge, `A`), `battery_time_on_s` (Seconds on battery this event, `s`), `battery_replace_flag` (`null`), `battery_last_test` (Last self-test result, `null`), **`health_pct`** (Vendor or derived health, `%` — tier `X/D`, authored **measured**, the same ruling `kwh_today` took: the vendor supplies it where it exists and no formula in the grammar reconstructs it), `rectifier_ok` (`null`), `inverter_ok` (`null`), `fan_ok` (`null`), `ambient_temp_c` (UPS room / rack ambient, `°C`), `cell_voltage_min_v` (Lowest cell / block voltage, `V`), `cell_voltage_max_v` (Highest cell / block voltage, `V`).
- **Manual (1):** `impedance_test_result` (Battery impedance / conductance, `null`, `meta.tier: "manual"`).
- **Derived (2, `required: false`, no `meta.tier`):**
  - `load_headroom_pct` — Output load headroom — `%` — `100 - {load_pct}` — `streaming`.
  - `cell_voltage_spread_v` — Battery block voltage spread — `V` — `{cell_voltage_max_v} - {cell_voltage_min_v}` — `streaming`. Docblock: promoted by owner ruling at the plan gate (§12 ruling 2), not named by the tag list; it exists so the weak-block alarm binds a parameter of its own.

**Alarms** — 12, from §4's nine bullets with the rectifier/inverter/fan bullet split into three (three different failures with three different responses) and the battery replace / self-test bullet split into two (two declared points, two responses): 9 + 2 + 1 = 12.

| `code` | `pointKey` | `severity` | `category` | meaning |
|---|---|---|---|---|
| `on_battery` | `on_battery` | `warning` | `operations` | Input lost — the load is on battery and the clock is running. |
| `low_runtime` | `backup_min` | `critical` | `operations` | Estimated runtime below the site minimum. The minimum is per site (it depends on the generator start time), so no number is carried here. |
| `on_bypass` | `on_bypass` | `warning` | `operations` | On static bypass — the load is unprotected. |
| `overload` | `load_pct` | `critical` | `operations` | Output load above the unit's rating. **Binds `load_pct` directly**, which the UPS reports as a measured value (RFC 1628 `upsOutputPercentLoad`) — unlike a feeder or a DG, this class does not need the rating attribute. |
| `battery_temp_high` | `battery_temp_c` | `critical` | `safety` | Battery temperature high — VRLA life halves per 10 °C, and this is the lead indicator for thermal runaway. |
| `battery_replace` | `battery_replace_flag` | `warning` | `operations` | Self-test says the battery needs replacement. |
| `battery_self_test_failed` | `battery_last_test` | `warning` | `operations` | The last battery self-test did not pass. |
| `rectifier_fault` | `rectifier_ok` | `critical` | `operations` | Rectifier / charger unhealthy — the battery is not being recharged. |
| `inverter_fault` | `inverter_ok` | `critical` | `operations` | Inverter unhealthy — the next transfer is to bypass, unprotected. |
| `fan_fault` | `fan_ok` | `warning` | `operations` | Cooling fan failed — derating and heat ageing follow. |
| `input_voltage_out_of_range` | `input_voltage_v` | `warning` | `operations` | Input outside the window the UPS will accept without going to battery. |
| `cell_voltage_spread_high` | `cell_voltage_spread_v` | `warning` | `operations` | The spread between the lowest and highest block is widening — a weak block. The limit is set per site at commissioning. |

**`cell_voltage_spread_high` binds `cell_voltage_spread_v`**, the derived point the owner ruled in at the plan gate (§12 ruling 2). §4's prose derived list does not name a spread code, so this is the one point key in the row the tag list did not name — asked rather than assumed, because a point key is seeded, foreign-keyed and permanent.

**KPI** — none. The spread was planned as a `battery_cell_spread_v` KPI; ruling 2 made it a point, and a KPI restating a declared point is redundant.

**Maintenance** — 4:

| `title` | `category` | `mode` | `intervalDays` | `estMin` | `priority` | `safetyCritical` | `complianceRef` / trigger |
|---|---|---|---|---|---|---|---|
| Battery block voltage and impedance survey | `predictive` | `calendar` | 182 | 180 | `high` | `false` | `IEEE 1188 (VRLA) / IEEE 450 (VLA)`; records `impedance_test_result` and the `cell_voltage_min_v`/`cell_voltage_max_v` spread |
| Battery autonomy (discharge) test | `preventive` | `calendar` | 365 | 240 | `high` | **`true`** | The load is on battery for the duration; confirm the measured runtime against `backup_min`'s estimate |
| Fan and air filter service | `preventive` | `calendar` | 182 | 60 | `medium` | `false` | The failure `fan_fault` alarms on |
| Bypass transfer test | `preventive` | `calendar` | 365 | 90 | `high` | **`true`** | Transfer to bypass and back; the load is unprotected during the test |

### 5.4 `electrical-solar-pv` — Grid-tied inverter with plant sensors

`assetType: "solar_pv"` · source **§5** · **26 points** (9 core + 15 extended + 1 manual + 1 derived) · **7 alarms** · **1 KPI** · **4 maintenance plans**

**Points** — 25 of §5's 26 table rows in order, then the derived:

- **Core (9):** `inv_status` (Operating state, `null`), `inv_fault` (Fault active, `null`), `dc_voltage_v` (DC input voltage, `V`), `dc_current_a` (DC input current, `A`), `dc_power_kw` (DC input power, `kW`), `ac_power_kw` (AC output active power, `kW`), `ac_frequency_hz` (Grid frequency, `Hz`), `energy_total_kwh` (Lifetime energy yield, `kWh`), **`energy_today_kwh`** (Energy today, `kWh` — tier `C/D`, authored **measured**, the same ruling `kwh_today` took on the feeder: no `bms-calc-v1` formula can express energy-today, because it needs a time window the grammar cannot name, and a placeholder formula is the guessing ADR 0019 exists to prevent).
- **Extended (15):** `inv_event_code` (`null`), `ac_kva` (`kVA`), `ac_pf` (`null`), `ac_voltage_vry` / `ac_voltage_vyb` / `ac_voltage_vbr` (`V`), `ac_current_ir` / `ac_current_iy` / `ac_current_ib` (`A`), `cabinet_temp_c` (Inverter cabinet / heatsink temperature, `°C`), `irradiance_wm2` (Plane-of-array irradiance, `W/m²`), `module_temp_c` (Module back-sheet temperature, `°C`), `ambient_temp_c` (`°C`), `string_current_a` (String current, `A`), `insulation_resistance_kohm` (DC insulation resistance, `kΩ`).
- **Manual (1):** `soiling_loss_pct` (Soiling, `%`, `meta.tier: "manual"`).
- **Derived (1):** `inverter_efficiency_pct` — Inverter conversion efficiency — `%` — `{ac_power_kw} / {dc_power_kw} * 100` — `streaming`. Docblock: undefined at night, when `dc_power_kw` is zero; the engine skips the reading.

**`grid_export_kw` (in-table `D`) is not declared** — the tag list itself says it is measured *"at the point of connection (§1 meter)"*, which is a different asset. Deferred and named.

**Alarms** — 7:

| `code` | `pointKey` | `severity` | `category` | meaning |
|---|---|---|---|---|
| `inverter_fault` | `inv_fault` | `critical` | `operations` | Inverter fault active; the SunSpec / vendor event is in `inv_event_code`. |
| `zero_output_with_irradiance` | `ac_power_kw` | `warning` | `energy` | No AC output while `irradiance_wm2` shows sun — a trip, an anti-islanding disconnection or an isolator left open. |
| `inverter_efficiency_low` | `inverter_efficiency_pct` | `warning` | `energy` | DC-to-AC conversion below the site's expected band — a failing power stage or a derating condition. |
| `cabinet_temp_high` | `cabinet_temp_c` | `warning` | `operations` | Cabinet or heatsink temperature high — the inverter is about to derate and yield is being lost. |
| `insulation_resistance_low` | `insulation_resistance_kohm` | `critical` | `safety` | DC insulation resistance low — an earth fault on the array. |
| `grid_frequency_out_of_band` | `ac_frequency_hz` | `warning` | `operations` | Grid frequency outside the anti-islanding window — the inverter will disconnect. |
| `grid_voltage_out_of_band` | `ac_voltage_vry` | `warning` | `operations` | Grid voltage outside the anti-islanding window. |

**Two of §5's seven alarm bullets are deferred and named in the docblock:** *PR low vs expected* needs `performance_ratio_pct`, which needs installed kWp; *string current deviation high* needs `string_current_deviation_pct`, which needs the whole set of string currents where the template declares one key. `inverter_efficiency_low` above is the nearest expressible meaning and is authored on its own merits, not as a substitute for either.

**KPI** — 1: `module_temp_rise_c` / *"Module temperature rise over ambient"* / `{module_temp_c} - {ambient_temp_c}` / `pointKeys: ["module_temp_c","ambient_temp_c"]` / `°C` / `higherIsBetter: false`.

**Maintenance** — 4:

| `title` | `category` | `mode` | `intervalDays` | `estMin` | `priority` | trigger |
|---|---|---|---|---|---|---|
| Module cleaning | `preventive` | `calendar` | 30 | 240 | `medium` | Interval is site-specific (dust, bird load, monsoon); `soiling_loss_pct` is the manual record |
| String I–V check and combiner box inspection | `predictive` | `calendar` | 182 | 180 | `high` | The check `string_current_deviation_pct` would automate once it is expressible |
| Inverter service — filters, torque checks, DC insulation test | `preventive` | `calendar` | 365 | 180 | `high` | Confirms `insulation_resistance_kohm` against the inverter's own self-test |
| Thermography of DC and AC terminations | `predictive` | `calendar` | 365 | 120 | `medium` | Loose terminations are the failure that precedes a combiner fire |

### 5.5 `electrical-apfc` — Capacitor bank / APFC panel

`assetType: "apfc"` · source **§6** · **14 points** (4 core + 10 extended) · **6 alarms** · **1 KPI** · **3 maintenance plans**

**Points** — all 14 table rows in order, no manual rows, no derived:

- **Core (4):** `apfc_status` (Controller in auto / manual, `null`), `apfc_alarm` (Controller alarm active, `null`), `actual_pf` (Measured PF at the bus, `null`), `steps_on_count` (Capacitor steps switched in, `null`).
- **Extended (10):** `target_pf` (PF setpoint, `null`), `step_state` (Per-step in / out, `null`), `kvar_connected` (Connected reactive power, `kVAr`), `kvar_required` (Reactive power still required, `kVAr`), `bus_voltage_v` (Bus voltage, `V`), `thd_v_pct` (Bus voltage THD, `%`), `panel_temp_c` (Panel internal temperature, `°C`), `step_operation_count` (Switching operations, cumulative, `null`), `capacitor_current_a` (Capacitor bank current, `A`), `step_fault_state` (Step failed / capacitor lost capacity, `null`).

**Note the unit spellings**: `kvar_connected` and `kvar_required` take **`kVAr`**, not the tag list's `kVAR` — the 2026-09-02 ruling, and it is what `UNIT_BY_KEY` already seeds.

**Alarms** — 6:

| `code` | `pointKey` | `severity` | `category` | meaning |
|---|---|---|---|---|
| `pf_below_target` | `actual_pf` | `warning` | `energy` | Power factor below the controller's target with the bank fully switched in — the bank is undersized or steps have failed. Tariff penalty exposure. |
| `over_compensation` | `actual_pf` | `warning` | `energy` | Leading power factor — over-compensation, which some tariffs penalise as heavily as lagging. |
| `step_fault` | `step_fault_state` | `warning` | `operations` | A capacitor step has failed or lost capacity. |
| `panel_temp_high` | `panel_temp_c` | `warning` | `safety` | Panel internal temperature high — capacitor life falls sharply with temperature, and a failing capacitor heats. |
| `thd_high` | `thd_v_pct` | `warning` | `operations` | Bus voltage THD high — resonance risk between the bank and the supply reactance. |
| `switching_rate_high` | `step_operation_count` | `info` | `operations` | Steps switching far more often than expected — contactor wear, or a hunting controller. |

Two alarms bind `actual_pf`, exactly as the feeder binds `voltage_vry` twice for under- and over-voltage: they are different meanings at different bands.

Deferred here: `capacitor_health_pct`, `pf_correction_kvar`, `steps_per_day` and **`pf_penalty_hours`** — the last is §6's own derived code; `pf_penalty_flag` is §1's and belongs on the feeder's list, not this one (the build's APFC docblock says so; a dispatch had it the other way and the document won).

**KPI** — 1: `pf_gap` / *"Power factor gap to target"* / `{target_pf} - {actual_pf}` / `pointKeys: ["target_pf","actual_pf"]` / **no `unit`** (power factor is dimensionless; the schema's `unit` is optional and omitting it is the honest encoding, not an oversight — the docblock says so) / `higherIsBetter: false`. Negative means leading.

**Maintenance** — 3:

| `title` | `category` | `mode` | `intervalDays` | `estMin` | `priority` | trigger |
|---|---|---|---|---|---|---|
| Capacitor bank health — measured kVAr per step | `predictive` | `calendar` | 182 | 120 | `high` | The measurement `capacitor_health_pct` would automate once the rated kVAr per step exists as an attribute |
| Contactor and fuse inspection | `preventive` | `calendar` | 182 | 90 | `medium` | Contactor wear is what `switching_rate_high` predicts |
| Panel thermography and cleaning | `predictive` | `calendar` | 182 | 90 | `medium` | Confirms `panel_temp_c` against a thermal image |

### 5.6 The feeder stays at `stockVersion: 1`

Four candidate reasons to bump it were considered, and all four fail:

1. **KPIs from the SOW page-9 row.** *Total Power*, *PF* and *Energy Today* are each a bare point (`kw`, `pf`, `kwh_today`); the only true ratio in that row, `demand_vs_contract_pct`, needs the contract demand and is deferred. A KPI whose expression is a single `{ref}` names a headline, and the place that names a headline is `content.dashboards[].featured`, which `F3.2` owns and this row does not open.
2. **Consistency with the other five.** The other five each gained a KPI that computes something no single point carries. The feeder has none available. That is a property of the tag list, not drift.
3. **Maintenance plans.** §1 carries none, and a panel-maintenance list would be authored from practice with no more claim on the feeder than on any other class — a change worth making once, deliberately, if §11 open question 1 is ruled that way.
4. **The mechanical cost of a bump.** Adding KPIs would force the deletion of `stock-catalog.spec.ts:308-311` (`!Object.hasOwn(feeder.content, "kpis")`), which is a **deferral guard**. Deleting an assertion to make a change land is the move the rulebook refuses.

The feeder's content is byte-identical after this row. Its **file** changes — Task 1 moves it into `electrical-feeder.ts` — and that is a text-only move, which is not a content change and therefore not a version bump. The spec's key-set equality and 33/17/16 claims prove the move changed nothing.

---

## 6. Tasks, in build order — tests first

### Task 1 — Split the pack into one module per class (pass A, Sonnet)

**No new assertion; the existing suite is the test.** `stock-catalog.spec.ts` already asserts the feeder's 33 points, 17/16 split, table order, 11 pair-absent alarms, tier split and key-set equality against the DTO. If the move drops or reorders a row, those fail. Run `pnpm --filter api exec vitest run src/admin/asset-templates/stock-catalog` **before and after** and confirm the same green.

**Then build.** In `apps/api/src/admin/asset-templates/stock-catalog/`:

- **New `point-fields.ts`** — the spread constants every class file needs, in a leaf module that imports only `./types`, so no cycle is possible: `MEASURED` (the seven null calc fields), `CORE`, `EXTENDED`, **`MANUAL`** (new, `{ tier: "manual" } as const`), and a `derived(formula, opts?)` helper returning `{ kind: "derived", formulaDialect: "bms-calc-v1", calcTrigger: "streaming", calcIntervalSeconds: null, maxInputAgeSeconds: null, sourceDataKeyPattern: null, formula, ...opts }`. Six copies of seven null fields is the DRY violation this file prevents; a single helper is also the only way to guarantee a derived point never accidentally carries `calcIntervalSeconds` beside `streaming`, which the schema refuses.
- **New `electrical-feeder.ts`** — `ELECTRICAL_FEEDER` and its full docblock, moved verbatim from `electrical.ts`. Its docblock gains one paragraph: *"Moved out of `electrical.ts` by `F2.12` when that file reached the §4.5 cap. Text only — no point, alarm, unit, label, tier or sort order changed, which is why `stockVersion` stays 1."*
- **Five new empty-but-typed modules** — `electrical-transformer.ts`, `electrical-dg-set.ts`, `electrical-ups.ts`, `electrical-solar-pv.ts`, `electrical-apfc.ts`, each exporting one `StockAssetTemplateEntry` filled in by Tasks 4–8.
- **`electrical.ts` becomes the pack index** (~60 lines): imports the six class modules, exports `ELECTRICAL_STOCK_ASSET_TEMPLATES` in tag-list section order (feeder, transformer, DG, UPS, PV, APFC), and carries the **pack-level** docblock — the source document, the C/X/M → `core`/`extended`/`manual` mapping, the deferral ledger (32 deferred codes with reasons, 5 authored), the KPI-vs-point rule, and the version history per entry.
- **`stock-catalog.ts` docblock**: the "one module per pack" section's `electrical.ts` bullet is rewritten to say the pack is now six class modules behind one index, with the §4.5 reason and the projected size that forced it. The `STOCK_ASSET_RELS` instruction paragraph is strengthened: **every class module, not just every pack**, must be listed.

**Where the cut falls, and why it is six files and not two.** The `F3.36` precedent split `stock-catalog.ts` at 776 lines into two and argued against per-section fragmentation because it would give *"six or seven files averaging 100 lines"*. That argument does not transfer: these are 250–400-line modules, each answering exactly one question — *"what does this asset class ship?"* — which is the same criterion `F3.36` used to pick its own cut. A two-file split would put feeder + transformer + DG at ~950 lines, inside the cap by 5 %, which is not a split.

### Task 2 — Promote the six derived codes (pass A, Sonnet)

**Test first**, in `tests/f3.39-global-point-key-vocabulary.test.ts` and `tests/f3.38-stock-catalog-vocabulary.test.ts`: move the three `185` bounds to **191** *before* touching the arrays, watch them fail, then make them pass. That is the order that proves the bound is real. Do not touch `arraysByName.size ≥ 8` and do not add an `ARRAY_DOMAIN` entry — the codes join an array that already has one.

**Then build.**

- `packages/shared/src/constants.ts` — six codes appended to the **end of their own class section** inside `ELECTRICAL_CLASS_POINT_KEYS`, each with a `// F2.12: derived, formula in electrical-<class>.ts` comment, and each section's count comment corrected: §2 30 → **31**, §3 35 → **37**, §4 21 → **23**, §5 25 → **26**; §1 and §6 unchanged. Total **139 → 145**. The array docblock gains a paragraph recording the promotion, citing ADR 0051 Amendment 6 decision 8's own authorization (*"`F2.12` promotes each derived code it can actually author a formula for, in its plan"*) for the five named codes, and the owner's 2026-09-02 ruling (plan §12 ruling 2) for `cell_voltage_spread_v`, which the tag list does not name — naming all six with their formulas, because the formula is the justification for the promotion and belongs beside the code.
- `packages/db/src/point-keys-seed.ts` — six `UNIT_BY_KEY` entries, in the same section positions: `oil_rise_over_ambient_c: "°C"`, `specific_fuel_l_kwh: "L/kWh"`, `unplanned_run_flag: ""`, `load_headroom_pct: "%"`, `cell_voltage_spread_v: "V"`, `inverter_efficiency_pct: "%"`. **`unplanned_run_flag` takes `""` and not a missing entry** — a missing entry seeds `NULL` and, because `seedPointKeyCatalog` runs last with a plain `unit = EXCLUDED.unit`, reverts a global administrator's correction on every `compose up`.
- **The `created_at` question, answered and then verified rather than assumed.** F2.11's closure was corrected on exactly this claim by one row. The reasoning: on an **existing** database the six codes are new rows inserted at the current `now()`, newer than everything, so no `ORDER BY created_at, code LIMIT 5` head window moves; on a **cold start** all catalog rows share one statement's timestamp and the head is still `phe-pilot-seed`'s older rows. **Neither is taken on trust** — §8's cold start re-runs the five fixture suites that pick a point key that way.
- **One consequence to state in the PR body**, mirroring F2.11's: `onboarding-commit.service.ts` refuses a draft declaring a catalogued code with a different unit or domain. From this row on, a client CSV carrying `specific_fuel_l_kwh` in `l/kwh`, or `unplanned_run_flag` under `operations`, gets a 400 naming a global administrator. That is correct behaviour and it is new for six codes.

### Task 3 — The guard's `pointKeys:` scan and the spec's generalised checks (pass B, Opus)

**This task exists because `F2.13` could only leave an instruction.** `tests/f2.13-asset-stock-catalog-vocabulary.test.ts` says: *"`\bpointKey:` does NOT match `pointKeys:` … `F2.12`'s first KPI needs a second scan over `pointKeys: [ "…", "…" ]` arrays, or its references are checked by nothing here."* Twelve KPI references land in this row. Without this task they are checked by nothing, every assertion in that file stays green, and the failure surfaces as a 400 on a customer's first import.

**Test first — the parser self-tests, before the scanner exists.**

- A second self-test beside the existing one at L100-107, over the **same** inline fixture: `scanKpiPointKeys(fixture)` returns exactly `["kw","kva"]`. The existing self-test — `scanCatalog(fixture)` returns exactly `["voltage_vry","current_a"]` and **not** the array members — stays untouched and is now doing double duty: it proves the two scanners partition the file rather than overlapping. A regex that matched both forms would double-count 12 references and inflate the length bound while checking nothing new.
- A third self-test: the two scanners' outputs over the fixture are disjoint.

**Then build**, in `tests/f2.13-asset-stock-catalog-vocabulary.test.ts`:

- `STOCK_ASSET_RELS` gains the six class modules and `point-fields.ts` — **nine files** (the existing two, the six class modules, `point-fields.ts`; an earlier draft said eight). Write the failure mode in the words that stop it recurring: *a class module missing from this list has its `pointKey` values checked against no vocabulary at all, and every assertion below stays green while checking less.*
- **A directory cross-check, so the hand list cannot silently go stale** — the single highest silent-failure risk in the row, and a hand list that must grow with every future class is exactly the thing that does. `readdirSync` the `stock-catalog/` directory, keep `.ts` files excluding `*.spec.ts` and `*.test.ts`, and assert the set equals `STOCK_ASSET_RELS`'s basenames plus a named allow-list of `["types.ts"]` (types only, no literals). A new class module is then a **build failure until it is listed**, which is what the F2.13 docblock wanted and could only ask for in prose. Failure message: add the file to `STOCK_ASSET_RELS`, or to the allow-list if it genuinely holds no entry data, and say which in the commit.
- `const scanKpiPointKeys = (source: string): string[] => [...source.matchAll(/\bpointKeys:\s*\[([^\]]*)\]/g)].flatMap((m) => [...m[1]!.matchAll(/"([^"]+)"/g)].map((s) => s[1]!));` — and the membership check runs over the union of both scanners' output.
- The bounds: `vocabulary.size` moves to **191** here (the promotions landed in pass A). **`pointKeys.length` and the distinct-key bound stay at the current actuals in this task** (44 / 33, measured) with the pass-C targets in the comment beside each, and **Task 8's commit moves them to the measured finals (248 / 168)** — because the finals are counts of entries that do not exist until pass C, and moving them here would leave every commit until Task 8 red. *(Deviation from the first draft, decided at dispatch; §4.4 carries the numbers.)*

**Also in this task — generalise four feeder-only claims in `stock-catalog.spec.ts` into `checkEntry`, which runs over every entry and both inline fixtures**, so the five entries in pass C land against them for free:

1. **Every alarm in the catalog is pair-absent** — currently feeder-only. This is a property of a *stock* catalog under B7, not of one class, and it is the assertion that fails when someone helpfully fills in a number later.
2. **Every alarm's `pointKey` is declared by its own entry**, and its `severity`/`category` are in the sets parsed out of `0030`/`0029`.
3. **`meta.tier` is present iff `kind === "measured"`**, and `core → required`, `extended|manual → !required`. This *replaces* the current `(required && core) || (!required && extended)` rule, which cannot express a `manual` row and would refuse all seven of them. It is a generalisation, not a weakening: it says strictly more, because it now also constrains derived points.
4. **`description` contains `electrical-derived-taglist-v1.md`** — currently feeder-only; every entry cites its source (ADR 0052 decision 6).

And two new generic claims:

5. **Every derived point is well-formed at build time** — `formula` non-empty, `formulaDialect === "bms-calc-v1"`, `calcTrigger === "streaming"`, `calcIntervalSeconds === null`, and every `{ref}` in the formula resolves to a **measured** point the same entry declares. That mirrors `templatePointsBodySchema`'s runtime rule at build time, which is the whole point of this spec file.
6. **Every KPI is well-formed** — `dialect === "bms-calc-v1"`, every `pointKeys` entry declared by the entry, every `{ref}` in `expression` present in `pointKeys`, and every `pointKeys` entry used by `expression` (both directions, mirroring `templateKpiSchema`'s `superRefine`). **Every maintenance plan's `category`, `generationMode` and `priority` are checked against `maintenanceCategorySchema.options`, `maintenanceGenerationModeSchema.options` and `maintenancePrioritySchema.options`, imported** from `apps/api/src/maintenance/maintenance.schema` — derived, never restated (§4.8), the same discipline the file already uses for severities and categories.

**One thing that must stay per-entry and not be lifted into `checkEntry`: the deferred-code check.** It is currently `!feederKeys.has(code)` over the feeder's six. `load_pct` is deferred for the feeder, the transformer and the DG **and is a measured core point on the UPS** (RFC 1628 reports it directly). A catalog-wide "no entry declares a deferred code" check would fail on a correct entry. `DEFERRED_DERIVED_CODES` becomes a `Record<entryCode, readonly string[]>` of six lists totalling 32 codes, each checked only against its own entry.

### Tasks 4–8 — The five entries, one per commit (pass C, Opus)

Same shape five times, in this order: **transformer (Task 4), DG set (5), UPS (6), solar PV (7), APFC (8)**. Transformer first because it is the hardest — four tiers, the only `manual` rows, the only excluded code, the only class that cannot express its headline — so the escalation rule in §3 gets its evidence early.

**Test first, per class**, as one entry-specific block — **in a sibling spec, not in `stock-catalog.spec.ts`**: that file reached 820 lines in Task 3 and the five blocks would cross the §4.5 cap, so they live in `electrical-classes.spec.ts` (transformer, DG, UPS) and `electrical-classes-2.spec.ts` (PV, APFC), **each with its own name-sibling `.test.ts` wrapper**. `tests/repo-invariants.test.ts` requires the pair by name; the first cut wired the new spec into `stock-catalog.test.ts` instead, and that invariant was red from Task 4's commit until a fifth pass-C commit added the wrappers — the per-task catalog gate cannot see `tests/`, so **every task's gate below includes `pnpm exec vitest run tests/repo-invariants.test.ts`**. Each assertion is a claim about the tag list rather than about the code:

- the entry exists in the catalog under its `code`, and its `assetType` and `domain` are as §5 says;
- **exact counts**: total points, and the `core` / `extended` / `manual` / `derived` split (transformer 9/16/4/1; DG 21/15/0/2; UPS 12/16/1/2; PV 9/15/1/1; APFC 4/10/0/0);
- `sortOrder` equals the index for every point;
- the **table rows this entry does not declare**, each with a failure message naming the reason — and this is the highest-value new assertion in the row: **transformer does not declare `dga_lab_result`**, message naming ADR 0051 Amendment 6 decision 7 and the reason (unit `text`, `telemetry.point_values.value` is a finite double), so the next author who "completes" the table from the tag list fails at build time rather than at a customer's import. Also `transformer does not declare lv_load_pct` and `solar-pv does not declare grid_export_kw`, each naming the cross-asset reason;
- **none of this class's deferred codes appears as a point key**, with the failure message carrying that class's whole deferral list and its reasons;
- the **authored** derived codes are present with the exact formula string, so a "simplification" of a formula is a test failure and not a silent behaviour change;
- exact alarm count, and the specific bindings the plan reasoned about: DG `overload` binds `gen_kw`; UPS `overload` binds `load_pct`; DG `unplanned_run` binds `unplanned_run_flag`; UPS `cell_voltage_spread_high` binds `cell_voltage_spread_v`; PV `inverter_efficiency_low` binds `inverter_efficiency_pct`;
- exact KPI count and each KPI's `code` (transformer 2, DG 1, UPS 0, PV 1, APFC 1);
- exact maintenance-plan count, and that the `safetyCritical: true` plans are the UPS's discharge and bypass tests and the transformer's protection-contact test.

The generic claims from Task 3 are already running over the new entry the moment it is added to the catalog — that is what makes `checkEntry` worth having, and the per-entry block is only for what the tag list asserts.

**Then build** the entry per §5, and fill in its class module's docblock: the source section, the row count and tier split, the excluded and deferred codes **each with its reason**, the authored formulas with their reasoning, the maintenance derivation basis with its standards, the KPI qualifications (the transformer's four-of-six gas sum, the APFC's absent unit), and the `stockVersion` history line (`v1 (2026-09-02, F2.12): authored from electrical-derived-taglist-v1.md §N, PROVISIONAL — derived, not client-confirmed`).

### Task 9 — The rulebook sweep (separate branch and PR, after merge approval)

Per §9.10, never a side effect of a feature commit.

- `docs/BACKLOG.md`: F2.12 → ✅ (**Status is the second column**), with the closure record: the 169-row reconciliation, the 5 promoted / 32 deferred split, the six-file split, the six guard bounds moved, and the three §11 rulings as they were decided. Watch for a `|` inside backticks in any row — GFM splits on it anyway and the Status column shifts silently. **The row's first sentence is the client board's tooltip**: no "branch", "commit" or link in it, or the leak check fails CI.
- AGENTS.md §2 for the electrical pack now being six classes.
- Regenerate the board in **two stages** — `node docs/scripts/backlog-status.mjs` **then** `node docs/scripts/backlog-dashboard.mjs`.

---

## 7. Blast radius

Measured with CodeGraph and by grep over the whole repository. **This row adds data behind a frozen seam; the mechanism side of the blast radius is empty, and that is the finding.**

- **`STOCK_ASSET_TEMPLATE_CATALOG` — no consumer outside its own directory changes.** Three importers: `admin.module.ts` (the DI provider), `asset-templates-stock.integration.test.ts` (the wrapper, which passes it into the spec as `realStock`), and `stock-catalog.spec.ts`. The integration spec asserts only on the **feeder's** 33 points and 11 alarms and **makes no claim about catalog length** — those assertions survive untouched, which is exactly why `F2.13`'s DI token was kept.
- **`ELECTRICAL_STOCK_ASSET_TEMPLATES` — one importer**, `stock-catalog.ts`. The six-file split is invisible to it.
- **`ELECTRICAL_CLASS_POINT_KEYS` gains six codes.** Consumers: `point-keys-seed.ts`'s `GLOBAL_CATALOG` (six more seeded rows, 187 → 193), `STOCK_POINT_KEY_CODES` (derived, no edit), `tests/f3.38` and `tests/f3.39` (bounds move). `ElectricalClassPointKey` is a derived union type — no hand edit. **No `ARRAY_DOMAIN` entry, no new array**, so `arraysByName.size ≥ 8` does not move.
- **`UNIT_BY_KEY` gains six entries** → `keysForDomain` → `seedPointKeyCatalog`. The only behavioural consequence outside the seed is `onboarding-commit.service.ts`'s unit/domain refusal now covering six more codes (Task 2).
- **`stock-catalog.spec.ts` grows a per-entry block per class and six generic claims.** The two inline fixtures (`f213-spec-valid`, `f213-spec-pointless`) must be updated for the new generic checks — `VALID_FIXTURE`'s single point already carries `meta: { tier: "core" }` and `required: true`, which satisfies the new iff rule unchanged; confirm rather than assume.
- **`tests/f2.13-asset-stock-catalog-vocabulary.test.ts`** — `STOCK_ASSET_RELS` 2 → 8, one new scanner, one new self-test, one directory cross-check, three bounds.
- **`tests/f3.38-stock-catalog-vocabulary.test.ts`** — one number. Its dashboard-catalog scan is untouched.
- **`tests/f3.39-global-point-key-vocabulary.test.ts`** — two numbers. The clash check passes unchanged (six new codes, disjoint from every array). The `UNIT_BY_KEY` coverage check passes because Task 2 adds all six entries.
- **`stock-catalog.ts`'s docblock** — one paragraph, because it currently states something the split makes false.
- **Unchanged, and each verified rather than assumed:** `asset-templates.service.ts`, `asset-templates-stock.service.ts`, `asset-templates.controller.ts`, `admin.module.ts`, `openapi-registry.ts`, `strict-body-ledger.data.ts`, `packages/shared/src/contracts/` (its `admin.ts:382` docblock names the aggregate array's identifier and type, which the split does not change), `packages/db/drizzle/**` (**no migration**), `apps/web/**`, `asset-templates-page.spec.tsx` (mocks the fetch), `master-data-audit.service.ts`.
- **`tests/f3.36-template-lifecycle-single-source.test.ts`** walks `apps/api/src` — the new modules must not restate `["draft","published","archived"]`. They are data files and do not, but the six new files widen that scan's input, so run it.
- **Two consequences stated, not solved:**
  - **An `M` row carries `sourceDataKeyPattern: null` forever**, so `AssetTemplateInstantiationService` lists it in `skippedPoints` and it never gets an `asset_points` row — which means **`F1.8` manual entry has nothing to attach a reading to** for the seven manual points this row introduces. `F2.13`'s feeder had no `M` rows, so this row is the first to reach it. One sentence in the pack docblock and a flag for `F1.8`; **do not try to fix it here** — it is a manual-entry data-model question, not a catalog one.
  - **The `GET /admin/asset-templates/stock` response grows about sixfold** — 172 points, 64 alarms, 5 KPIs and 21 maintenance plans across six entries, because ADR 0052 decision 2 and `F2.13` ruling 3 put `content` and `points` in the listed DTO in full. `MAX_CONTENT_BYTES` (256 KB) bounds one template's content, not a list response, and nothing bounds this one. It is a master-data route behind `assertCanList`, so this is a note for the reviewer and not a defect; if a pack ever needs pagination, that is its own row.

---

## 8. Verification, layer by layer (§4.6)

Local gates first, from the repo root:

```bash
pnpm install --frozen-lockfile      # a red local suite is usually a stale shared/dist
pnpm build                          # shared -> db -> api -> web
pnpm typecheck:tests                # no new entry needed; run it to prove that
pnpm test:coverage                  # with the four role URLs at 5433, or the integration suites skip
```

**Never lower a coverage threshold to go green**, and never relax a guard bound to accommodate a count — if the scan returns other than 248 / 168, find the dropped row. If one shared-database suite fails, re-run it alone before investigating; a different one fails per full run.

### Database — REQUIRED, twice

**(a) On the running stack** (Postgres on **5433**; run compose from the repo root, not a worktree). `pnpm db:seed`, then:

- `SELECT count(*) FROM bms.point_keys;` → **193** (was 187).
- The six new codes exist with the exact units: `SELECT code, domain, unit FROM bms.point_keys WHERE code IN ('oil_rise_over_ambient_c','specific_fuel_l_kwh','unplanned_run_flag','load_headroom_pct','cell_voltage_spread_v','inverter_efficiency_pct');` → six rows, all `electrical`, units `°C`, `L/kWh`, `''`, `%`, `V`, `%`. **`unplanned_run_flag`'s unit must be the empty string and not `NULL`** — that distinction is the whole reason `UNIT_BY_KEY` requires an entry for a unitless code.
- A scripted source ↔ database unit diff over all **145** codes: 0 differences, 0 `NULL`.

**(b) A cold start, its own gate.** On a scratch database: replay `packages/db/docker-init/001-bms-init.sql`, then the four `BMS_*_PASSWORD` variables + `pnpm --filter @bms/db roles`, `pnpm db:migrate`, `pnpm db:seed` **once**. Confirm 193, and **re-run the five fixture suites that select a point key by `ORDER BY created_at, code`** (`telemetry-write.spec.ts`, `telemetry-import.spec.ts`, `resolve-catalog-point-key.spec.ts`, `asset-templates.instantiate.integration.spec.ts`, `asset-templates.lifecycle.integration.spec.ts`). Task 2 predicts no window moves; F2.11's closure was corrected on exactly this claim by one row, so it is checked and not assumed. A drop-database is **not** a cold start — the compose init hook only fires on an empty volume.

### API — REQUIRED

`docker compose build api` **restarts nothing**; `docker compose up -d api` does, and the migrate service re-runs `db:seed` and verifies exact row counts on every `up` — a leftover integration fixture breaks that boot. **Check the container's `Created` time against the commit before trusting any response.**

The API is OIDC-only and the `bms-web` client forbids the password grant, so there is no `curl` token. Send this to **`browser-verifier`** as `javascript_tool` fetches from the authenticated SPA tab:

1. `GET /api/v1/admin/asset-templates/stock` → `200`, `items.length === 6`, codes exactly `["electrical-feeder","electrical-transformer","electrical-dg-set","electrical-ups","electrical-solar-pv","electrical-apfc"]`, every `stockVersion === 1`.
2. Point counts per entry: `33, 30, 38, 31, 26, 14`. Alarm counts: `11, 15, 13, 12, 7, 6`. KPI counts: `0, 2, 1, 0, 1, 1`. Maintenance counts: `0, 5, 5, 4, 4, 3`.
3. **No alarm anywhere in the response carries `thresholdValue` or `operator`** — 64 rows, checked as one assertion.
4. **The feeder is byte-identical to before the branch** — same 33 keys in the same order, same 11 alarm codes, no `kpis` key. This is the claim that proves the split was text only.
5. The six promoted codes appear on `GET /api/v1/admin/point-keys` (**193 items**) with their units.

### The single import that proves the whole row — REQUIRED

**Import the transformer.** It is the only class that exercises all four new mechanisms at once, which is why it and not another:

- a **derived point on a freshly promoted code** — `oil_rise_over_ambient_c` runs the create path's formula validation *and* `assertPointKeysActive` against a code that did not exist on `main` yesterday;
- **`content.kpis`** through `templateKpiSchema`'s two-way `pointKeys` ↔ `{ref}` cross-check, for the first time in a stock entry;
- **`content.maintenance`** through the three maintenance vocabularies, for the first time in a stock entry;
- **`meta.tier: "manual"`**, for the first time anywhere — `F2.13`'s feeder had no `M` rows.

Then:

6. `POST /api/v1/admin/asset-templates/stock/electrical-transformer/import` with `{ organizationId }` → a draft carrying `stockCode: "electrical-transformer"`, `stockVersion: 1`, `points.length === 30`, `content.alarms.length === 15`, `content.kpis.length === 2`, `content.maintenance.length === 5`.
7. **Then publish it.** `publish` re-parses stored `content` under the current contract and re-runs `assertPointKeysActive` and `assertContentRefsResolve` — it is the single strongest end-to-end check that the entry is genuinely *publishable* and not merely importable, and it is the only thing that proves a pair-absent alarm beside a real KPI beside a maintenance plan all survive the same round trip.
8. A second import → the next `version`, still stamped (a re-import is a version bump, ADR 0052 decision 4). **Publish first** — the create path allows one open draft per code per organization, and a re-import with a draft open is a 409 (observed at F2.13's closure).
9. Spot-import **`electrical-apfc`** as the cheap opposite end — 14 points, no manual rows, no derived points — to prove the smallest entry is not a special case.

### Browser — REQUIRED, and narrow

Via `browser-verifier`, with `javascript_tool` assertions rather than `computer` screenshots (`.claude/skills/verify/SKILL.md` §4). **Hard-refresh first and confirm the served asset hash changed** — a cached bundle looks exactly like a failed fix.

- `/admin/asset-templates` renders the Stock catalog card with **six** rows, each reading `<code> · electrical · stock v1`.
- On the transformer draft imported above, the **Points** tab shows 30 rows and the **Alarms** tab shows 15, each rendering **"value set per site at commissioning"** rather than an empty threshold box — the ADR 0019 Amendment 2 decision 5 claim, now made by five more classes.

This layer is deliberately thin: the import mechanism, the route order, the permission gate, the peer-mutation property and the click-to-draft navigation were all proved by `F2.13` and none of them changes. What the browser is asked here is only what the API cannot answer — that 63 pair-absent alarms render as copy rather than as blanks.

### Layers that are N/A, each with its reason

- **Migration — N/A.** This row writes no SQL. `packages/db` changes by five `UNIT_BY_KEY` lines in a TypeScript seed, so **`migration-reviewer` is not owed** — say so in the PR body, because the reviewer set is otherwise habitual.
- **TimescaleDB — N/A.** No hypertable, policy, job or continuous aggregate.
- **MQTT / `apps/ingest` / `apps/sim` — N/A.** No telemetry path is touched. The five promoted codes are computed by the calc engine, never published by a device.
- **WebSocket — N/A.** No gateway, no event; the import is a REST write and the list refetches through TanStack Query invalidation.
- **The calc engine at runtime — N/A, and measured.** `F2.4`'s engine executes a derived point's formula; this row *authors* five and validates them at build time (`validateFormula` in the spec), at create time (`templatePointsBodySchema`) and at publish time. Whether the engine computes them on live telemetry is `F2.4`'s gate, and no seeded asset carries these points.
- **The rules engine — N/A, and measured.** Nothing converts a template alarm into a `bms.automation_rules` row; `E2.4` is unbuilt.
- **The maintenance engine — N/A, and measured.** `content.maintenance` cannot become a `bms.maintenance_task_templates` row (its `asset_id` is `NOT NULL`) — the content schema's own docblock says so. This row makes 21 plans authorable; deploying them is `E3.x` work with its own ADR.
- **Contract / `packages/shared/src/contracts/` — N/A.** No DTO, no envelope, no `z.infer`. `stockAssetTemplateDtoSchema` already carries `content` as `z.record(z.unknown())` and `points` in full; the spec's key-set equality check is what keeps that honest, and it runs over all six entries from Task 3 onward.
- **`db:seed` per-organization — N/A** by ADR 0052 decision 9; still exercised by the cold start.

---

## 9. Commit shape

One per task, on `feat/F2.12-electrical-class-templates`. **Every message ends with both trailers:**

```
Co-Authored-By: Claude Fable 5.1 <noreply@anthropic.com>
Claude-Session: https://claude.ai/code/session_01C3FF2CGw16CBpLEGFNGbeM
```

0. `docs(plans): F2.12 — the plan, the five formulas and the thirty-two deferrals`
1. `refactor(api): F2.12 — the electrical pack becomes one module per class` *(pass A — text only; the body states that no point, alarm, unit, label, tier or sort order changed, which is why the feeder stays at v1)*
2. `feat(shared): F2.12 — six derived electrical codes join the vocabulary` *(pass A — constants + UNIT_BY_KEY + the three 185 → 191 bounds; the body carries each formula as the justification for its promotion, and the onboarding-refusal consequence)*
3. `test(repo): F2.12 — a KPI's point references are checked against the vocabulary` *(pass B — the second scanner, the directory cross-check, STOCK_ASSET_RELS, the vocabulary bound at 191 with the length/distinct bounds at their then-actuals — Task 8 moved them to 248/168 — and the six generic claims lifted into checkEntry)*
4. `feat(api): F2.12 — the transformer class, and the headline it cannot express`
5. `feat(api): F2.12 — the DG set class, with specific fuel and the unplanned-run flag`
6. `feat(api): F2.12 — the UPS class, with battery block spread`
7. `feat(api): F2.12 — the solar PV class, with inverter efficiency`
8. `feat(api): F2.12 — the capacitor bank / APFC class`

**Separate, after merge approval:** a `chore(agents):` commit for AGENTS.md and the `docs/BACKLOG.md` ✅, on its own branch and its own PR (§9.10). Never a side effect of a feature commit.

Frequent commits within a pass are fine; the boundary that matters is that each of 4–8 is one class, so a reviewer can read one entry against one tag-list section without holding the other four.

---

## 10. Gates

| Gate | State |
|---|---|
| `F2.11` (the 139 class keys, with units) | **Passed** — merged 2026-09-02, PR #280. |
| ADR 0019 Amendment 2 (pair-absent alarms) | **Passed** — Accepted 2026-09-02; the surface work shipped in `F2.13`. |
| ADR 0052 + `F2.13` (catalog, stamp, routes, `meta.tier`) | **Passed** — merged 2026-09-02, PR #283. |
| ADR 0051 Amendment 6 decision 8 (promotions) | **Passed, and it pre-authorizes this row** — *"`F2.12` promotes each derived code it can actually author a formula for, in its plan."* **No new ADR is owed.** |
| PR #285 (the `F2.13` sweep) | Docs only, no code conflict; the F2.13 row reads ✅ once it merges. |
| §11 rulings 1–3 | **Passed** — all three ruled 2026-09-02 as recommended; §12 records them and the counts carry ruling 2. |
| `code-reviewer`, `security-reviewer`, `agents-compliance-reviewer` | Owed before the PR. |
| `migration-reviewer` | **Not owed** — no SQL. Say so in the PR body. |
| `browser-verifier` | Owed for the API and browser layers. |
| Merge approval | **The human's.** |

---

## 11. Open questions — answer these before the first line of Task 4

**1. Provenance for content the tag list does not carry: the 21 maintenance plans and the 6 KPI codes.**

Both are authored from published practice rather than transcribed from `electrical-derived-taglist-v1.md`, which has no maintenance section and names none of `winding_to_oil_gradient_c`, `monitored_gas_sum_ppm`, `failed_start_ratio_pct`, `battery_cell_spread_v`, `module_temp_rise_c` or `pf_gap`. ADR 0052 decision 6 says the stamp plus the citation is the provenance, and the citation currently points at a document that does not contain this content. It is one question, not two, because it is the same gap.

- **Recommended:** author them, mark them **PROVISIONAL — derived from published practice, not client-confirmed** exactly as the tag list marks itself, and put the derivation basis in each class module's docblock the way the tag list puts its own at the top (IEEE C57.106 / IS 1866 for transformer oil; OEM 250-hour service intervals for the DG; IEEE 1188 / 450 for UPS batteries; the standards are already named in §5's tables). The asymmetry that makes this safe for KPIs and not for point keys: **a KPI code is per-entry template content, changeable by a version bump; a point key is seeded into `bms.point_keys`, foreign-keyed by `0058` and permanent.** This plan applies that asymmetry consistently — it invents no point key and does invent six KPI codes.
- **Alternative:** ship the five classes with points and alarms only, and defer KPIs and maintenance to a follow-up row gated on a derived maintenance/KPI document, the way the point set was gated on the tag list. Cost: `F3.2` still has nothing named to draw a tile from, and the guard's `pointKeys:` scan has nothing to scan, so the `F2.13` instruction stays owed.

**2. Promote `cell_voltage_spread_v` as a sixth derived point?**

§4's *"cell voltage spread high (weak block)"* alarm has no parameter to bind to: the tag list gives `cell_voltage_min_v` and `cell_voltage_max_v` and names no spread code in its Derived: list. `{cell_voltage_max_v} - {cell_voltage_min_v}` is expressible. As planned, it is a **KPI** and the alarm binds `cell_voltage_min_v` with the pair named in the message.

- **Recommended: yes, promote it** — an alarm whose parameter is not a point is an alarm nobody can rationalize, and this is the one place in the row where that is true. It would make six promotions (`vocabulary.size ≥ 191`), the UPS entry 31 points, and the `battery_cell_spread_v` KPI redundant (drop it).
- **Against:** it is a code the source document does not name, and a point key is permanent. ADR 0051 Amendment 6 decision 8 authorizes promoting the tag list's *named* derived codes; this one is unnamed, which is why it is asked rather than assumed.

**3. `assetType` values — `dg_set`, `ups`, `solar_pv`, `apfc`, `transformer`. Confirm.**

`assetType` is free text (max 64) with no vocabulary behind it, and `F2.2` instantiation copies it onto every asset the template creates. The repository's four existing values are `feeder`, `test_rig`, `test_skid`, `ro_skid` — snake_case, singular, no prefix — and the five above follow that. If the client's own asset taxonomy uses different words (`dg`, `inverter`, `capacitor_bank`), changing them later is a version bump on five shipped entries, so it is cheaper to confirm now than to correct.

**One thing flagged and deliberately not asked, because it is not this row's to decide:** §2 of the tag list has no current, kVA or kW row and §4's derived list has no spread code — both are **v2 redline candidates for `docs/electrical-derived-taglist-v1.md`**, and the document's own instruction to the client is *"strike what is not fitted, add what is missing, correct names and units."* This plan records both in the class docblocks and changes the document not at all.

## 12. The rulings (2026-09-02)

All three answered by the owner at the plan gate, each as recommended:

1. **Provenance — author them, marked PROVISIONAL.** The 21 maintenance plans and the KPI codes ship, marked *"PROVISIONAL — derived from published practice, not client-confirmed"* exactly as the tag list marks itself, with the derivation basis (IEEE C57.106 / IS 1866, IEEE 1188 / 450, OEM service intervals) in each class module's docblock. No point key is invented for them.
2. **`cell_voltage_spread_v` is promoted** as a sixth derived point key — `{cell_voltage_max_v} - {cell_voltage_min_v}`, unit `V`, UPS §4, streaming. The UPS alarm `cell_voltage_spread_high` binds it; the `battery_cell_spread_v` KPI is dropped as redundant. This is the one promotion ADR 0051 Amendment 6 decision 8 did not pre-authorize (the tag list does not name the code), and the owner ruled it in at this gate. The counts throughout this plan carry the ruling: **six** promotions, `ELECTRICAL_CLASS_POINT_KEYS` 139 → **145**, `UNIT_BY_KEY` and the three vocabulary bounds 185 → **191**, the UPS entry **31** points (12 core + 16 extended + 1 manual + 2 derived), **5** KPIs across the catalog, and the `f2.13` guard bounds **248 / 168 / 191** as measured at Task 8 (the UPS carries 12 alarms; 64 in the catalog).

**What the build corrected in this plan, recorded rather than rewritten away:** §4.1's distinct-code count (37 → 35); §5.1's alarm-bullet prose (eleven bullets, three pairs); §5.3's alarm header (11 → 12); `STOCK_ASSET_RELS` at nine files; the per-class specs in name-sibling pairs after `tests/repo-invariants` caught the first cut; the bounds staged across Task 3 and Task 8; `pf_penalty_flag` on the feeder's deferral list, not the APFC's. Every content count in §5's tables held against the document row for row.
3. **`assetType` values confirmed** — `transformer`, `dg_set`, `ups`, `solar_pv`, `apfc`.
